$$General;ID(a:40);Descr(a:40);Val(a:40)
1;Version;5.0

$$ElmNet;ID(a:40);loc_name(a:40);frnom(r);pDiagram(p)
2;obratec;60;3

$$IntGrfnet;ID(a:40);loc_name(a:40);snap_on(i);grid_on(i);ortho_on(i);pDataFolder(p)
3;obratec;0;1;0;2

$$TypCon;ID(a:40);loc_name(a:40);uline(r);sline(r);ncsub(i);dsubc(r);rpha(r);diaco(r);erpha(r);rpha_tmax(r)
4;AL_13.3;33;0.85;1;0.1;2.17;4.66;1.69;2.18
5;AL_16;33;0.1;1;0.1;2.09;5.1;1.8513;2.1
6;AL_21.1;33;0.114;1;0.1;1.58;5.88;2.14;1.59
7;AL_25;33;0.125;1;0.1;1.31;6.5;2.3595;1.32
8;AL_33.6;33;0.153;1;0.1;0.996;7.42;2.69;1.006
9;AL_35;33;0.16;1;0.1;0.952;7.6;2.7588;0.962
10;AL_42.4;33;0.176;1;0.1;0.79;8.33;3.02;0.8
11;AL_50;33;0.195;1;0.1;0.663;9.1;3.3033;0.673
12;AL_53.5;33;0.204;1;0.1;0.626;9.36;3.4;0.636
13;AL_70;33;0.235;1;0.1;0.484;10.8;4.09;0.494
14;AL_85.1;33;0.273;1;0.1;0.394;11.94;4.31;0.404
15;AL_95;33;0.3;1;0.1;0.352;12.6;4.7754;0.362
16;AL_107.2;33;0.316;1;0.1;0.312;13.4;5.08;0.322
17;AL_120;33;0.34;1;0.1;0.275;14.3;5.4;0.285
18;AL_127;33;0.351;1;0.1;0.264;14.62;5.61;0.274
19;AL_150;33;0.395;1;0.1;0.227;15.8;6.241;0.237
20;AL_185;33;0.455;1;0.1;0.181;17.7;6.9915;0.191
21;AL_240;33;0.545;1;0.1;0.142;20;7.9;0.152
22;AL_253;33;0.576;1;0.1;0.132;20.67;7.94;0.142
23;AL_300;33;0.625;1;0.1;0.11;22.7;9.3297;0.12
24;AL_400;33;0.755;1;0.1;0.0862;25.7;10.5627;0.0962
25;CU_10;27;0.106;1;0.1;1.87;4;1.452;1.88
26;CU_13.3;27;0.116;1;0.1;1.375;4.66;1.69;1.385
27;CU_16;27;0.141;1;0.1;1.17;5.1;1.8513;1.18
28;CU_21.2;27;0.154;1;0.1;0.863;5.88;2.14;0.873
29;CU_25;27;0.188;1;0.1;0.741;6.4;2.3232;0.751
30;CU_35;27;0.229;1;0.1;0.524;7.5;2.7225;0.534
31;CU_42.4;27;0.239;1;0.1;0.431;8.43;3.19;0.441
32;CU_50;27;0.277;1;0.1;0.395;8.9;3.3731;0.405
33;CU_67.4;27;0.319;1;0.1;0.271;10.63;4.03;0.281
34;CU_70;27;0.348;1;0.1;0.273;10.68;4.04772;0.283
35;CU_95;27;0.425;1;0.1;0.197;12.5;4.7375;0.207
36;CU_120;27;0.495;1;0.1;0.156;14.1;5.3439;0.166
37;CU_254;27;0.728;1;0.1;0.072;20.66;7.94;0.08199999999999999

$$TypGeo;ID(a:40);loc_name(a:40);nlear(i);nlcir(i);xy_e:SIZEROW(i);xy_e:SIZECOL(i);xy_e:0:0(r);xy_e:0:1(r);xy_c:SIZEROW(i);xy_c:SIZECOL(i);xy_c:0:0(r);xy_c:0:1(r);xy_c:0:2(r);xy_c:0:3(r);xy_c:0:4(r);xy_c:0:5(r);xy_c:0:6(r)
38;10_1;0;1;0;2;;;1;7;1;-1;0;0;10;0;0
39;10_1_1;1;1;1;2;0;9;1;7;1;-1;0;0;10;0;0
40;10_2;0;1;0;2;;;1;7;2;-0.5;0.5;0;10;10;0
41;10_2_1;1;1;1;2;0;9;1;7;2;-0.5;0.5;0;10;10;0
42;10_3;0;1;0;2;;;1;7;3;-0.8;0;0.8;10;10.3;10
43;10_3_1;1;1;1;2;0;9;1;7;3;-0.8;0;0.8;10;10.3;10
44;13.2_1;0;1;0;2;;;1;7;1;-1.2;0;0;10;0;0
45;13.2_1_1;1;1;1;2;0;9;1;7;1;-0.5;0;0;10;0;0
46;13.2_2;0;1;0;2;;;1;7;2;-0.5;0.5;0;10;10;0
47;13.2_2_1;1;1;1;2;0;9;1;7;2;-0.5;0.5;0;10;10;0
48;13.2_3;0;1;0;2;;;1;7;3;-1;0;1;10;10.4;10
49;13.2_3_1;1;1;1;2;0;9;1;7;3;-1;0;1;10;10.4;10
50;22.9_1;0;1;0;2;;;1;7;1;-1.2;0;0;10;0;0
51;22.9_1_1;1;1;1;2;0;9;1;7;1;-1.2;0;0;10;0;0
52;22.9_2;0;1;0;2;;;1;7;2;0;0.8;0;10.5;10;0
53;22.9_2_1;1;1;1;2;0;9;1;7;2;1;-1;0;10.5;10.5;0
54;22.9_3;0;1;0;2;;;1;7;3;-1.2;0;1.2;10;10.5;10
55;22.9_3_1;1;1;1;2;0;9;1;7;3;-1.2;0;1.2;10;10.5;10

$$TypLne;ID(a:40);loc_name(a:40);Ithr(r);aohl_(a:3);bline(r);bline0(r);nlnph(i);nneutral(i);rline(r);rline0(r);rtemp(r);sline(r);uline(r);xline(r);xline0(r)
56;N2XSY050;7.2;cab;80;70;3;0;0.494;1.482;150;0.23;30;0.1711;0.5133
57;N2XSY070;10;cab;80;70;3;0;0.342;1.026;150;0.28;30;0.1622;0.4866
58;N2XSY095;13.6;cab;80;70;3;0;0.247;0.741;150;0.33;30;0.1539;0.4617
59;N2XSY120;17.2;cab;80;70;3;0;0.196;0.588;150;0.375;30;0.1471;0.4413
60;N2XSY150;21.5;cab;80;70;3;0;0.159;0.477;150;0.415;30;0.143;0.429
61;N2XSY185;26.5;cab;80;70;3;0;0.128;0.384;150;0.47;30;0.1379;0.4137
62;N2XSY240;34.3;cab;80;70;3;0;0.098;0.294;150;0.545;30;0.1317;0.3951
63;N2XSY300;42.9;cab;80;70;3;0;0.08;0.24;150;0.61;30;0.1278;0.3834
64;N2XSY400;56.9;cab;80;70;3;0;0.064;0.192;150;0.685;30;0.123;0.369
65;N2XSY500;70.9;cab;80;70;3;0;0.052;0.156;150;0.765;30;0.1194;0.3582
66;NKY016;6.75;cab;63.4586;63.4586;3;0;1.361;1.361;150;0.075;15;0.136;0.136
67;NKY025;9;cab;71.31258;71.31258;3;0;0.8701;0.8701;150;0.1;15;0.1277;0.1277
68;NKY035;8;cab;77.28161;77.28161;3;0;0.6273;0.6273;150;0.12;15;0.1278;0.1278
69;NKY050;9.5;cab;85.44975;85.44975;3;0;0.4635;0.4635;150;0.145;15;0.1201;0.1201
70;NKY070;11.5;cab;92.98957;92.98957;3;0;0.3213;0.3213;150;0.18;15;0.1128;0.1128
71;NKY095;13.75;cab;101.4709;101.4709;3;0;0.2319;0.2319;150;0.22;15;0.1084;0.1084
72;NKY120;15.6;cab;108.3743;108.3743;3;0;0.1843;0.1843;150;0.255;15;0.1065;0.1065
73;NKY125;16;cab;108.3743;108.3743;3;0;0.1843;0.1843;150;0.255;15;0.1065;0.1065
74;NKY150;17.5;cab;115.2939;115.2939;3;0;0.1499;0.1499;150;0.29;15;0.1026;0.1026
75;NKY185;19.7;cab;121.5771;121.5771;3;0;0.1206;0.1206;150;0.335;15;0.1002;0.1002
76;NKY240;22.75;cab;129.4311;129.4311;3;0;0.0929;0.0929;150;0.395;15;0.097;0.097
77;NKY300;31.25;cab;137.5983;137.5983;3;0;0.0753;0.0753;150;0.445;15;0.0947;0.0947

$$TypTr2;ID(a:40);loc_name(a:40);strn(r);frnom(r);nt2ph;utrn_h(r);utrn_l(r);uktr(r);pcutr(r);tr2cn_h(a:2);tr2cn_l(a:2);nt2ag(i);curmg(r);pfe(r);tap_side(i);dutap(r);nntap0(i);ntpmn(i);ntpmx(i)
78;1.5_22.9_3;0.0015;60;3;22.9;0.4;4;0.03;D;YN;5;1;0.015;0;2.5;3;1;5
79;3_22.9_3;0.003;60;3;22.9;0.4;4;0.0991;D;YN;5;1;0.0261;0;2.5;3;1;5
80;5_22.9_3;0.005;60;3;22.9;0.4;4;0.1325;D;YN;5;1;0.04099999999999999;0;2.5;3;1;5
81;6_22.9_3;0.006;60;3;22.9;0.4;4;0.148;D;YN;5;1;0.0472;0;2.5;3;1;5
82;7.5_22.9_3;0.0075;60;3;22.9;0.4;4;0.1713;D;YN;5;1;0.0565;0;2.5;3;1;5
83;8_22.9_3;0.008;60;3;22.9;0.4;4;0.179;D;YN;5;1;0.0596;0;2.5;3;1;5
84;8.6_22.9_3;0.0086;60;3;22.9;0.4;4;0.1883;D;YN;5;1;0.0633;0;2.5;3;1;5
85;8.7_22.9_3;0.0087;60;3;22.9;0.4;4;0.1899;D;YN;5;1;0.0639;0;2.5;3;1;5
86;10_22.9_3;0.01;60;3;22.9;0.4;4;0.21;D;YN;5;1;0.072;0;2.5;3;1;5
87;15_22.9_3;0.015;60;3;22.9;0.4;4;0.315;D;YN;5;1;0.09;0;2.5;3;1;5
88;16_22.9_3;0.016;60;3;22.9;0.4;4;0.331;D;YN;5;1;0.0953;0;2.5;3;1;5
89;16.4_22.9_3;0.0164;60;3;22.9;0.4;4;0.3374;D;YN;5;1;0.0974;0;2.5;3;1;5
90;17.2_22.9_3;0.0172;60;3;22.9;0.4;4;0.3502;D;YN;5;1;0.1016;0;2.5;3;1;5
91;17.4_22.9_3;0.0174;60;3;22.9;0.4;4;0.3534;D;YN;5;1;0.1026;0;2.5;3;1;5
92;18_22.9_3;0.018;60;3;22.9;0.4;4;0.363;D;YN;5;1;0.1058;0;2.5;3;1;5
93;20_22.9_3;0.02;60;3;22.9;0.4;4;0.395;D;YN;5;1;0.1163;0;2.5;3;1;5
94;21_22.9_3;0.021;60;3;22.9;0.4;4;0.411;D;YN;5;1;0.1215;0;2.5;3;1;5
95;22_22.9_3;0.022;60;3;22.9;0.4;4;0.427;D;YN;5;1;0.1268;0;2.5;3;1;5
96;22.62_22.9_3;0.02262;60;3;22.9;0.4;4;0.4369;D;YN;5;1;0.13;0;2.5;3;1;5
97;22.9_22.9_3;0.0229;60;3;22.9;0.4;4;0.4414;D;YN;5;1;0.1315;0;2.5;3;1;5
98;25_22.9_3;0.025;60;3;22.9;0.4;4;0.475;D;YN;5;1;0.1425;0;2.5;3;1;5
99;26_22.9_3;0.026;60;3;22.9;0.4;4;0.4934;D;YN;5;1;0.1473;0;2.5;3;1;5
100;26.1_22.9_3;0.0261;60;3;22.9;0.4;4;0.4952;D;YN;5;1;0.1478;0;2.5;3;1;5
101;28_22.9_3;0.028;60;3;22.9;0.4;4;0.5302;D;YN;5;1;0.1569;0;2.5;3;1;5
102;30_22.9_3;0.03;60;3;22.9;0.4;4;0.567;D;YN;5;1;0.1665;0;2.5;3;1;5
103;30.45_22.9_3;0.03045;60;3;22.9;0.4;4;0.5753;D;YN;5;1;0.1687;0;2.5;3;1;5
104;32_22.9_3;0.032;60;3;22.9;0.4;4;0.6038;D;YN;5;1;0.1761;0;2.5;3;1;5
105;32.7_22.9_3;0.0327;60;3;22.9;0.4;4;0.6167;D;YN;5;1;0.1795;0;2.5;3;1;5
106;35_22.9_3;0.035;60;3;22.9;0.4;4;0.659;D;YN;5;1;0.1905;0;2.5;3;1;5
107;35.5_22.9_3;0.0355;60;3;22.9;0.4;4;0.6682;D;YN;5;1;0.1929;0;2.5;3;1;5
108;37.5_22.9_3;0.0375;60;3;22.9;0.4;4;0.705;D;YN;5;1;0.2025;0;2.5;3;1;5
109;40_22.9_3;0.04;60;3;22.9;0.4;4;0.749;D;YN;5;1;0.214;0;2.5;3;1;5
110;43_22.9_3;0.043;60;3;22.9;0.4;4;0.8018;D;YN;5;1;0.2278;0;2.5;3;1;5
111;43.5_22.9_3;0.0435;60;3;22.9;0.4;4;0.8106;D;YN;5;1;0.2301;0;2.5;3;1;5
112;44_22.9_3;0.044;60;3;22.9;0.4;4;0.8194;D;YN;5;1;0.2324;0;2.5;3;1;5
113;45_22.9_3;0.045;60;3;22.9;0.4;4;0.837;D;YN;5;1;0.237;0;2.5;3;1;5
114;50_22.9_3;0.05;60;3;22.9;0.4;4;0.925;D;YN;5;1;0.26;0;2.5;3;1;5
115;54.37_22.9_3;0.05436999999999999;60;3;22.9;0.4;4;1.0006;D;YN;5;1;0.2775;0;2.5;3;1;5
116;60_22.9_3;0.06;60;3;22.9;0.4;4;1.098;D;YN;5;1;0.3;0;2.5;3;1;5
117;60.3_22.9_3;0.0603;60;3;22.9;0.4;4;1.1032;D;YN;5;1;0.3012;0;2.5;3;1;5
118;62.25_22.9_3;0.06225;60;3;22.9;0.4;4;1.1369;D;YN;5;1;0.309;0;2.5;3;1;5
119;62.5_22.9_3;0.0625;60;3;22.9;0.4;4;1.1413;D;YN;5;1;0.31;0;2.5;3;1;5
120;64_22.9_3;0.064;60;3;22.9;0.4;4;1.1672;D;YN;5;1;0.316;0;2.5;3;1;5
121;64.5_22.9_3;0.0645;60;3;22.9;0.4;4;1.1759;D;YN;5;1;0.318;0;2.5;3;1;5
122;65_22.9_3;0.065;60;3;22.9;0.4;4;1.1845;D;YN;5;1;0.32;0;2.5;3;1;5
123;65.2_22.9_3;0.06520000000000001;60;3;22.9;0.4;4;1.188;D;YN;5;1;0.3208;0;2.5;3;1;5
124;65.25_22.9_3;0.06525;60;3;22.9;0.4;4;1.1888;D;YN;5;1;0.321;0;2.5;3;1;5
125;67.5_22.9_3;0.0675;60;3;22.9;0.4;4;1.2278;D;YN;5;1;0.33;0;2.5;3;1;5
126;70_22.9_3;0.07;60;3;22.9;0.4;4;1.271;D;YN;5;1;0.34;0;2.5;3;1;5
127;75_22.9_3;0.075;60;3;22.9;0.4;4;1.3575;D;YN;5;1;0.36;0;2.5;3;1;5
128;76_22.9_3;0.076;60;3;22.9;0.4;4;1.372;D;YN;5;1;0.3632;0;2.5;3;1;5
129;77.5_22.9_3;0.0775;60;3;22.9;0.4;4;1.3938;D;YN;5;1;0.368;0;2.5;3;1;5
130;80_22.9_3;0.08;60;3;22.9;0.4;4;1.43;D;YN;5;1;0.376;0;2.5;3;1;5
131;80.5_22.9_3;0.0805;60;3;22.9;0.4;4;1.4373;D;YN;5;1;0.3776;0;2.5;3;1;5
132;87_22.9_3;0.087;60;3;22.9;0.4;4;1.5315;D;YN;5;1;0.3984;0;2.5;3;1;5
133;87.5_22.9_3;0.0875;60;3;22.9;0.4;4;1.5388;D;YN;5;1;0.4;0;2.5;3;1;5
134;90_22.9_3;0.09;60;3;22.9;0.4;4;1.575;D;YN;5;1;0.408;0;2.5;3;1;5
135;98_22.9_3;0.098;60;3;22.9;0.4;4;1.691;D;YN;5;1;0.4336;0;2.5;3;1;5
136;100_22.9_3;0.1;60;3;22.9;0.4;4;1.72;D;YN;5;1;0.44;0;2.5;3;1;5
137;108_22.9_3;0.108;60;3;22.9;0.4;4;1.836;D;YN;5;1;0.468;0;2.5;3;1;5
138;112_22.9_3;0.112;60;3;22.9;0.4;4;1.894;D;YN;5;1;0.482;0;2.5;3;1;5
139;112.5_22.9_3;0.1125;60;3;22.9;0.4;4;1.9013;D;YN;5;1;0.4838;0;2.5;3;1;5
140;120_22.9_3;0.12;60;3;22.9;0.4;4;2.01;D;YN;5;1;0.51;0;2.5;3;1;5
141;122.5_22.9_3;0.1225;60;3;22.9;0.4;4;2.0463;D;YN;5;1;0.5188;0;2.5;3;1;5
142;125_22.9_3;0.125;60;3;22.9;0.4;4;2.0825;D;YN;5;1;0.5275;0;2.5;3;1;5
143;129_22.9_3;0.129;60;3;22.9;0.4;4;2.1405;D;YN;5;1;0.5415;0;2.5;3;1;5
144;130_22.9_3;0.13;60;3;22.9;0.4;4;2.155;D;YN;5;1;0.545;0;2.5;3;1;5
145;130.5_22.9_3;0.1305;60;3;22.9;0.4;4;2.1623;D;YN;5;1;0.5468;0;2.5;3;1;5
146;144_22.9_3;0.144;60;3;22.9;0.4;4;2.358;D;YN;5;1;0.594;0;2.5;3;1;5
147;150_22.9_3;0.15;60;3;22.9;0.4;4;2.445;D;YN;5;1;0.6149999999999999;0;2.5;3;1;5
148;155_22.9_3;0.155;60;3;22.9;0.4;4;2.51;D;YN;5;1;0.6295;0;2.5;3;1;5
149;160_22.9_3;0.16;60;3;22.9;0.4;4;2.575;D;YN;5;1;0.644;0;2.5;3;1;5
150;175_22.9_3;0.175;60;3;22.9;0.4;4;2.77;D;YN;5;1;0.6875;0;2.5;3;1;5
151;180_22.9_3;0.18;60;3;22.9;0.4;4;2.835;D;YN;5;1;0.702;0;2.5;3;1;5
152;200_22.9_3;0.2;60;3;22.9;0.4;4;3.095;D;YN;5;1;0.76;0;2.5;3;1;5
153;210_22.9_3;0.21;60;3;22.9;0.4;4;3.225;D;YN;5;1;0.789;0;2.5;3;1;5
154;215_22.9_3;0.215;60;3;22.9;0.4;4;3.29;D;YN;5;1;0.8035;0;2.5;3;1;5
155;217_22.9_3;0.217;60;3;22.9;0.4;4;3.316;D;YN;5;1;0.8093;0;2.5;3;1;5
156;225_22.9_3;0.225;60;3;22.9;0.4;4;3.42;D;YN;5;1;0.8325;0;2.5;3;1;5
157;250_22.9_3;0.25;60;3;22.9;0.4;4;3.74;D;YN;5;1;0.905;0;2.5;3;1;5
158;260_22.9_3;0.26;60;3;22.9;0.4;4;3.868;D;YN;5;1;0.934;0;2.5;3;1;5
159;300_22.9_3;0.3;60;3;22.9;0.4;4;4.38;D;YN;5;1;1.05;0;2.5;3;1;5
160;315_22.9_3;0.315;60;3;22.9;0.4;4;4.5653;D;YN;5;1;1.0838;0;2.5;3;1;5
161;320_22.9_3;0.32;60;3;22.9;0.4;4;4.627;D;YN;5;1;1.095;0;2.5;3;1;5
162;350_22.9_3;0.35;60;3;22.9;0.4;4;4.9975;D;YN;5;1;1.1625;0;2.5;3;1;5
163;360_22.9_3;0.36;60;3;22.9;0.4;4;5.121;D;YN;5;1;1.185;0;2.5;3;1;5
164;365_22.9_3;0.365;60;3;22.9;0.4;4;5.1828;D;YN;5;1;1.1963;0;2.5;3;1;5
165;375_22.9_3;0.375;60;3;22.9;0.4;4;5.3063;D;YN;5;1;1.2188;0;2.5;3;1;5
166;400_22.9_3;0.4;60;3;22.9;0.4;4;5.615;D;YN;5;1;1.275;0;2.5;3;1;5
167;450_22.9_3;0.45;60;3;22.9;0.4;4;6.2325;D;YN;5;1;1.3875;0;2.5;3;1;5
168;500_22.9_3;0.5;60;3;22.9;0.4;5;6.85;D;YN;5;1;1.5;0;2.5;3;1;5
169;575_22.9_3;0.575;60;3;22.9;0.4;5;7.7775;D;YN;5;1;1.6333;0;2.5;3;1;5
170;630_22.9_3;0.63;60;3;22.9;0.4;5;8.4577;D;YN;5;1;1.7311;0;2.5;3;1;5
171;650_22.9_3;0.65;60;3;22.9;0.4;5;8.705;D;YN;5;1;1.7667;0;2.5;3;1;5
172;700_22.9_3;0.7;60;3;22.9;0.4;5;9.3233;D;YN;5;1;1.8556;0;2.5;3;1;5
173;750_22.9_3;0.75;60;3;22.9;0.4;5;9.9417;D;YN;5;1;1.9444;0;2.5;3;1;5
174;800_22.9_3;0.8;60;3;22.9;0.4;5;10.56;D;YN;5;1;2.0333;0;2.5;3;1;5
175;850_22.9_3;0.85;60;3;22.9;0.4;5;11.1783;D;YN;5;1;2.1222;0;2.5;3;1;5
176;1000_22.9_3;1;60;3;22.9;0.4;5;13.0333;D;YN;5;1;2.3889;0;2.5;3;1;5
177;1250_22.9_3;1.25;60;3;22.9;0.4;5;16.125;D;YN;5;1;2.8333;0;2.5;3;1;5
178;2500_22.9_3;2.5;60;3;22.9;0.4;5;31.5833;D;YN;5;1;5.0556;0;2.5;3;1;5
179;3300_22.9_3;3.3;60;3;22.9;0.4;5;41.4767;D;YN;5;1;6.4778;0;2.5;3;1;5
180;5000_22.9_3;5;60;3;22.9;0.4;5;62.5;D;YN;5;1;9.5;0;2.5;3;1;5
181;1.5_22.9_2;0.0015;60;2;22.9;0.4;3;0.0397;D;YN;0;1;0.0123;0;2.5;3;1;5
182;2.5_22.9_2;0.0025;60;2;22.9;0.4;3;0.0569;D;YN;0;1;0.0216;0;2.5;3;1;5
183;2.6_22.9_2;0.0026;60;2;22.9;0.4;3;0.0586;D;YN;0;1;0.0225;0;2.5;3;1;5
184;3_22.9_2;0.003;60;2;22.9;0.4;3;0.0656;D;YN;0;1;0.0263;0;2.5;3;1;5
185;5_22.9_2;0.005;60;2;22.9;0.4;3;0.1;D;YN;0;1;0.045;0;2.5;3;1;5
186;6_22.9_2;0.006;60;2;22.9;0.4;3;0.1208;D;YN;0;1;0.0502;0;2.5;3;1;5
187;6.5_22.9_2;0.0065;60;2;22.9;0.4;3;0.1312;D;YN;0;1;0.0528;0;2.5;3;1;5
188;7.5_22.9_2;0.0075;60;2;22.9;0.4;3;0.152;D;YN;0;1;0.058;0;2.5;3;1;5
189;8_22.9_2;0.008;60;2;22.9;0.4;3;0.1624;D;YN;0;1;0.0606;0;2.5;3;1;5
190;8.7_22.9_2;0.0087;60;2;22.9;0.4;3;0.177;D;YN;0;1;0.0642;0;2.5;3;1;5
191;10_22.9_2;0.01;60;2;22.9;0.4;3;0.204;D;YN;0;1;0.071;0;2.5;3;1;5
192;10.5_22.9_2;0.0105;60;2;22.9;0.4;3;0.2118;D;YN;0;1;0.0723;0;2.5;3;1;5
193;11.5_22.9_2;0.0115;60;2;22.9;0.4;3;0.2274;D;YN;0;1;0.0749;0;2.5;3;1;5
194;13_22.9_2;0.013;60;2;22.9;0.4;3;0.2508;D;YN;0;1;0.0788;0;2.5;3;1;5
195;13.2_22.9_2;0.0132;60;2;22.9;0.4;3;0.2539;D;YN;0;1;0.0793;0;2.5;3;1;5
196;15_22.9_2;0.015;60;2;22.9;0.4;3;0.282;D;YN;0;1;0.084;0;2.5;3;1;5
197;16_22.9_2;0.016;60;2;22.9;0.4;3;0.2961;D;YN;0;1;0.0874;0;2.5;3;1;5
198;16.5_22.9_2;0.0165;60;2;22.9;0.4;3;0.3031;D;YN;0;1;0.089;0;2.5;3;1;5
199;17_22.9_2;0.017;60;2;22.9;0.4;3;0.3101;D;YN;0;1;0.0907;0;2.5;3;1;5
200;18_22.9_2;0.018;60;2;22.9;0.4;3;0.3242;D;YN;0;1;0.0941;0;2.5;3;1;5
201;19_22.9_2;0.019;60;2;22.9;0.4;3;0.3382;D;YN;0;1;0.0974;0;2.5;3;1;5
202;20_22.9_2;0.02;60;2;22.9;0.4;3;0.3523;D;YN;0;1;0.1008;0;2.5;3;1;5
203;22.5_22.9_2;0.0225;60;2;22.9;0.4;3;0.3874;D;YN;0;1;0.1091;0;2.5;3;1;5
204;25_22.9_2;0.025;60;2;22.9;0.4;3;0.4225;D;YN;0;1;0.1175;0;2.5;3;1;5
205;26_22.9_2;0.026;60;2;22.9;0.4;3;0.4337;D;YN;0;1;0.1213;0;2.5;3;1;5
206;26.1_22.9_2;0.0261;60;2;22.9;0.4;3;0.4348;D;YN;0;1;0.1217;0;2.5;3;1;5
207;28_22.9_2;0.028;60;2;22.9;0.4;3;0.4561;D;YN;0;1;0.1289;0;2.5;3;1;5
208;30_22.9_2;0.03;60;2;22.9;0.4;3;0.4785;D;YN;0;1;0.1365;0;2.5;3;1;5
209;35_22.9_2;0.035;60;2;22.9;0.4;3;0.5345;D;YN;0;1;0.1555;0;2.5;3;1;5
210;35.5_22.9_2;0.0355;60;2;22.9;0.4;3;0.5401;D;YN;0;1;0.1574;0;2.5;3;1;5
211;37_22.9_2;0.037;60;2;22.9;0.4;3;0.5569;D;YN;0;1;0.1631;0;2.5;3;1;5
212;37.5_22.9_2;0.0375;60;2;22.9;0.4;3;0.5625;D;YN;0;1;0.165;0;2.5;3;1;5
213;38_22.9_2;0.038;60;2;22.9;0.4;3;0.5688;D;YN;0;1;0.1658;0;2.5;3;1;5
214;40_22.9_2;0.04;60;2;22.9;0.4;3;0.594;D;YN;0;1;0.169;0;2.5;3;1;5
215;43.5_22.9_2;0.0435;60;2;22.9;0.4;3;0.6381;D;YN;0;1;0.1746;0;2.5;3;1;5
216;45_22.9_2;0.045;60;2;22.9;0.4;3;0.657;D;YN;0;1;0.177;0;2.5;3;1;5
217;47.5_22.9_2;0.0475;60;2;22.9;0.4;3;0.6885;D;YN;0;1;0.181;0;2.5;3;1;5
218;50_22.9_2;0.05;60;2;22.9;0.4;3;0.72;D;YN;0;1;0.185;0;2.5;3;1;5
219;52.5_22.9_2;0.0525;60;2;22.9;0.4;3;0.7463;D;YN;0;1;0.1958;0;2.5;3;1;5
220;55_22.9_2;0.055;60;2;22.9;0.4;3;0.7725;D;YN;0;1;0.2065;0;2.5;3;1;5
221;62.5_22.9_2;0.0625;60;2;22.9;0.4;3;0.8513;D;YN;0;1;0.2388;0;2.5;3;1;5
222;65_22.9_2;0.065;60;2;22.9;0.4;3;0.8775;D;YN;0;1;0.2495;0;2.5;3;1;5
223;65.25_22.9_2;0.06525;60;2;22.9;0.4;3;0.8801;D;YN;0;1;0.2506;0;2.5;3;1;5
224;70_22.9_2;0.07;60;2;22.9;0.4;3;0.93;D;YN;0;1;0.271;0;2.5;3;1;5
225;75_22.9_2;0.075;60;2;22.9;0.4;3;0.9825;D;YN;0;1;0.2925;0;2.5;3;1;5
226;80_22.9_2;0.08;60;2;22.9;0.4;3;1.042;D;YN;0;1;0.306;0;2.5;3;1;5
227;87.5_22.9_2;0.0875;60;2;22.9;0.4;3;1.1313;D;YN;0;1;0.3263;0;2.5;3;1;5
228;100_22.9_2;0.1;60;2;22.9;0.4;3;1.28;D;YN;0;1;0.36;0;2.5;3;1;5
229;160_22.9_2;0.16;60;2;22.9;0.4;3;2.0181;D;YN;0;1;0.5012;0;2.5;3;1;5
230;167_22.9_2;0.167;60;2;22.9;0.4;3;2.1042;D;YN;0;1;0.5177;0;2.5;3;1;5
231;200_22.9_2;0.2;60;2;22.9;0.4;3;2.6592;D;YN;0;1;0.5504;0;2.5;3;1;5
232;1.5_22.9_1;0.0015;60;1;22.9;0.46;3;0.0397;YN;YN;0;1;0.0123;0;2.5;3;1;5
233;2.5_22.9_1;0.0025;60;1;22.9;0.46;3;0.0569;YN;YN;0;1;0.0216;0;2.5;3;1;5
234;2.6_22.9_1;0.0026;60;1;22.9;0.46;3;0.0586;YN;YN;0;1;0.0225;0;2.5;3;1;5
235;3_22.9_1;0.003;60;1;22.9;0.46;3;0.0656;YN;YN;0;1;0.0263;0;2.5;3;1;5
236;5_22.9_1;0.005;60;1;22.9;0.46;3;0.1;YN;YN;0;1;0.045;0;2.5;3;1;5
237;6_22.9_1;0.006;60;1;22.9;0.46;3;0.1208;YN;YN;0;1;0.0502;0;2.5;3;1;5
238;6.5_22.9_1;0.0065;60;1;22.9;0.46;3;0.1312;YN;YN;0;1;0.0528;0;2.5;3;1;5
239;7.5_22.9_1;0.0075;60;1;22.9;0.46;3;0.152;YN;YN;0;1;0.058;0;2.5;3;1;5
240;8_22.9_1;0.008;60;1;22.9;0.46;3;0.1624;YN;YN;0;1;0.0606;0;2.5;3;1;5
241;8.7_22.9_1;0.0087;60;1;22.9;0.46;3;0.177;YN;YN;0;1;0.0642;0;2.5;3;1;5
242;10_22.9_1;0.01;60;1;22.9;0.46;3;0.204;YN;YN;0;1;0.071;0;2.5;3;1;5
243;10.5_22.9_1;0.0105;60;1;22.9;0.46;3;0.2118;YN;YN;0;1;0.0723;0;2.5;3;1;5
244;11.5_22.9_1;0.0115;60;1;22.9;0.46;3;0.2274;YN;YN;0;1;0.0749;0;2.5;3;1;5
245;13_22.9_1;0.013;60;1;22.9;0.46;3;0.2508;YN;YN;0;1;0.0788;0;2.5;3;1;5
246;13.2_22.9_1;0.0132;60;1;22.9;0.46;3;0.2539;YN;YN;0;1;0.0793;0;2.5;3;1;5
247;15_22.9_1;0.015;60;1;22.9;0.46;3;0.282;YN;YN;0;1;0.084;0;2.5;3;1;5
248;16_22.9_1;0.016;60;1;22.9;0.46;3;0.2961;YN;YN;0;1;0.0874;0;2.5;3;1;5
249;16.5_22.9_1;0.0165;60;1;22.9;0.46;3;0.3031;YN;YN;0;1;0.089;0;2.5;3;1;5
250;17_22.9_1;0.017;60;1;22.9;0.46;3;0.3101;YN;YN;0;1;0.0907;0;2.5;3;1;5
251;18_22.9_1;0.018;60;1;22.9;0.46;3;0.3242;YN;YN;0;1;0.0941;0;2.5;3;1;5
252;19_22.9_1;0.019;60;1;22.9;0.46;3;0.3382;YN;YN;0;1;0.0974;0;2.5;3;1;5
253;20_22.9_1;0.02;60;1;22.9;0.46;3;0.3523;YN;YN;0;1;0.1008;0;2.5;3;1;5
254;22.5_22.9_1;0.0225;60;1;22.9;0.46;3;0.3874;YN;YN;0;1;0.1091;0;2.5;3;1;5
255;25_22.9_1;0.025;60;1;22.9;0.46;3;0.4225;YN;YN;0;1;0.1175;0;2.5;3;1;5
256;26_22.9_1;0.026;60;1;22.9;0.46;3;0.4337;YN;YN;0;1;0.1213;0;2.5;3;1;5
257;26.1_22.9_1;0.0261;60;1;22.9;0.46;3;0.4348;YN;YN;0;1;0.1217;0;2.5;3;1;5
258;28_22.9_1;0.028;60;1;22.9;0.46;3;0.4561;YN;YN;0;1;0.1289;0;2.5;3;1;5
259;30_22.9_1;0.03;60;1;22.9;0.46;3;0.4785;YN;YN;0;1;0.1365;0;2.5;3;1;5
260;35_22.9_1;0.035;60;1;22.9;0.46;3;0.5345;YN;YN;0;1;0.1555;0;2.5;3;1;5
261;35.5_22.9_1;0.0355;60;1;22.9;0.46;3;0.5401;YN;YN;0;1;0.1574;0;2.5;3;1;5
262;37_22.9_1;0.037;60;1;22.9;0.46;3;0.5569;YN;YN;0;1;0.1631;0;2.5;3;1;5
263;37.5_22.9_1;0.0375;60;1;22.9;0.46;3;0.5625;YN;YN;0;1;0.165;0;2.5;3;1;5
264;38_22.9_1;0.038;60;1;22.9;0.46;3;0.5688;YN;YN;0;1;0.1658;0;2.5;3;1;5
265;40_22.9_1;0.04;60;1;22.9;0.46;3;0.594;YN;YN;0;1;0.169;0;2.5;3;1;5
266;43.5_22.9_1;0.0435;60;1;22.9;0.46;3;0.6381;YN;YN;0;1;0.1746;0;2.5;3;1;5
267;45_22.9_1;0.045;60;1;22.9;0.46;3;0.657;YN;YN;0;1;0.177;0;2.5;3;1;5
268;47.5_22.9_1;0.0475;60;1;22.9;0.46;3;0.6885;YN;YN;0;1;0.181;0;2.5;3;1;5
269;50_22.9_1;0.05;60;1;22.9;0.46;3;0.72;YN;YN;0;1;0.185;0;2.5;3;1;5
270;52.5_22.9_1;0.0525;60;1;22.9;0.46;3;0.7463;YN;YN;0;1;0.1958;0;2.5;3;1;5
271;55_22.9_1;0.055;60;1;22.9;0.46;3;0.7725;YN;YN;0;1;0.2065;0;2.5;3;1;5
272;62.5_22.9_1;0.0625;60;1;22.9;0.46;3;0.8513;YN;YN;0;1;0.2388;0;2.5;3;1;5
273;65_22.9_1;0.065;60;1;22.9;0.46;3;0.8775;YN;YN;0;1;0.2495;0;2.5;3;1;5
274;65.25_22.9_1;0.06525;60;1;22.9;0.46;3;0.8801;YN;YN;0;1;0.2506;0;2.5;3;1;5
275;70_22.9_1;0.07;60;1;22.9;0.46;3;0.93;YN;YN;0;1;0.271;0;2.5;3;1;5
276;75_22.9_1;0.075;60;1;22.9;0.46;3;0.9825;YN;YN;0;1;0.2925;0;2.5;3;1;5
277;80_22.9_1;0.08;60;1;22.9;0.46;3;1.042;YN;YN;0;1;0.306;0;2.5;3;1;5
278;87.5_22.9_1;0.0875;60;1;22.9;0.46;3;1.1313;YN;YN;0;1;0.3263;0;2.5;3;1;5
279;100_22.9_1;0.1;60;1;22.9;0.46;3;1.28;YN;YN;0;1;0.36;0;2.5;3;1;5
280;160_22.9_1;0.16;60;1;22.9;0.46;3;2.0181;YN;YN;0;1;0.5012;0;2.5;3;1;5
281;167_22.9_1;0.167;60;1;22.9;0.46;3;2.1042;YN;YN;0;1;0.5177;0;2.5;3;1;5
282;200_22.9_1;0.2;60;1;22.9;0.46;3;2.6592;YN;YN;0;1;0.5504;0;2.5;3;1;5
283;1.5_13.2_3;0.0015;60;3;13.2;0.4;4;0.03;D;YN;5;1;0.015;0;2.5;3;1;5
284;3_13.2_3;0.003;60;3;13.2;0.4;4;0.0991;D;YN;5;1;0.0261;0;2.5;3;1;5
285;5_13.2_3;0.005;60;3;13.2;0.4;4;0.1325;D;YN;5;1;0.04099999999999999;0;2.5;3;1;5
286;6_13.2_3;0.006;60;3;13.2;0.4;4;0.148;D;YN;5;1;0.0472;0;2.5;3;1;5
287;7.5_13.2_3;0.0075;60;3;13.2;0.4;4;0.1713;D;YN;5;1;0.0565;0;2.5;3;1;5
288;8_13.2_3;0.008;60;3;13.2;0.4;4;0.179;D;YN;5;1;0.0596;0;2.5;3;1;5
289;8.6_13.2_3;0.0086;60;3;13.2;0.4;4;0.1883;D;YN;5;1;0.0633;0;2.5;3;1;5
290;8.7_13.2_3;0.0087;60;3;13.2;0.4;4;0.1899;D;YN;5;1;0.0639;0;2.5;3;1;5
291;10_13.2_3;0.01;60;3;13.2;0.4;4;0.21;D;YN;5;1;0.072;0;2.5;3;1;5
292;15_13.2_3;0.015;60;3;13.2;0.4;4;0.315;D;YN;5;1;0.09;0;2.5;3;1;5
293;16_13.2_3;0.016;60;3;13.2;0.4;4;0.331;D;YN;5;1;0.0953;0;2.5;3;1;5
294;16.4_13.2_3;0.0164;60;3;13.2;0.4;4;0.3374;D;YN;5;1;0.0974;0;2.5;3;1;5
295;17.2_13.2_3;0.0172;60;3;13.2;0.4;4;0.3502;D;YN;5;1;0.1016;0;2.5;3;1;5
296;17.4_13.2_3;0.0174;60;3;13.2;0.4;4;0.3534;D;YN;5;1;0.1026;0;2.5;3;1;5
297;18_13.2_3;0.018;60;3;13.2;0.4;4;0.363;D;YN;5;1;0.1058;0;2.5;3;1;5
298;20_13.2_3;0.02;60;3;13.2;0.4;4;0.395;D;YN;5;1;0.1163;0;2.5;3;1;5
299;21_13.2_3;0.021;60;3;13.2;0.4;4;0.411;D;YN;5;1;0.1215;0;2.5;3;1;5
300;22_13.2_3;0.022;60;3;13.2;0.4;4;0.427;D;YN;5;1;0.1268;0;2.5;3;1;5
301;22.62_13.2_3;0.02262;60;3;13.2;0.4;4;0.4369;D;YN;5;1;0.13;0;2.5;3;1;5
302;22.9_13.2_3;0.0229;60;3;13.2;0.4;4;0.4414;D;YN;5;1;0.1315;0;2.5;3;1;5
303;25_13.2_3;0.025;60;3;13.2;0.4;4;0.475;D;YN;5;1;0.1425;0;2.5;3;1;5
304;26_13.2_3;0.026;60;3;13.2;0.4;4;0.4934;D;YN;5;1;0.1473;0;2.5;3;1;5
305;26.1_13.2_3;0.0261;60;3;13.2;0.4;4;0.4952;D;YN;5;1;0.1478;0;2.5;3;1;5
306;28_13.2_3;0.028;60;3;13.2;0.4;4;0.5302;D;YN;5;1;0.1569;0;2.5;3;1;5
307;30_13.2_3;0.03;60;3;13.2;0.4;4;0.567;D;YN;5;1;0.1665;0;2.5;3;1;5
308;30.45_13.2_3;0.03045;60;3;13.2;0.4;4;0.5753;D;YN;5;1;0.1687;0;2.5;3;1;5
309;32_13.2_3;0.032;60;3;13.2;0.4;4;0.6038;D;YN;5;1;0.1761;0;2.5;3;1;5
310;32.7_13.2_3;0.0327;60;3;13.2;0.4;4;0.6167;D;YN;5;1;0.1795;0;2.5;3;1;5
311;35_13.2_3;0.035;60;3;13.2;0.4;4;0.659;D;YN;5;1;0.1905;0;2.5;3;1;5
312;35.5_13.2_3;0.0355;60;3;13.2;0.4;4;0.6682;D;YN;5;1;0.1929;0;2.5;3;1;5
313;37.5_13.2_3;0.0375;60;3;13.2;0.4;4;0.705;D;YN;5;1;0.2025;0;2.5;3;1;5
314;40_13.2_3;0.04;60;3;13.2;0.4;4;0.749;D;YN;5;1;0.214;0;2.5;3;1;5
315;43_13.2_3;0.043;60;3;13.2;0.4;4;0.8018;D;YN;5;1;0.2278;0;2.5;3;1;5
316;43.5_13.2_3;0.0435;60;3;13.2;0.4;4;0.8106;D;YN;5;1;0.2301;0;2.5;3;1;5
317;44_13.2_3;0.044;60;3;13.2;0.4;4;0.8194;D;YN;5;1;0.2324;0;2.5;3;1;5
318;45_13.2_3;0.045;60;3;13.2;0.4;4;0.837;D;YN;5;1;0.237;0;2.5;3;1;5
319;50_13.2_3;0.05;60;3;13.2;0.4;4;0.925;D;YN;5;1;0.26;0;2.5;3;1;5
320;54.37_13.2_3;0.05436999999999999;60;3;13.2;0.4;4;1.0006;D;YN;5;1;0.2775;0;2.5;3;1;5
321;60_13.2_3;0.06;60;3;13.2;0.4;4;1.098;D;YN;5;1;0.3;0;2.5;3;1;5
322;60.3_13.2_3;0.0603;60;3;13.2;0.4;4;1.1032;D;YN;5;1;0.3012;0;2.5;3;1;5
323;62.25_13.2_3;0.06225;60;3;13.2;0.4;4;1.1369;D;YN;5;1;0.309;0;2.5;3;1;5
324;62.5_13.2_3;0.0625;60;3;13.2;0.4;4;1.1413;D;YN;5;1;0.31;0;2.5;3;1;5
325;64_13.2_3;0.064;60;3;13.2;0.4;4;1.1672;D;YN;5;1;0.316;0;2.5;3;1;5
326;64.5_13.2_3;0.0645;60;3;13.2;0.4;4;1.1759;D;YN;5;1;0.318;0;2.5;3;1;5
327;65_13.2_3;0.065;60;3;13.2;0.4;4;1.1845;D;YN;5;1;0.32;0;2.5;3;1;5
328;65.2_13.2_3;0.06520000000000001;60;3;13.2;0.4;4;1.188;D;YN;5;1;0.3208;0;2.5;3;1;5
329;65.25_13.2_3;0.06525;60;3;13.2;0.4;4;1.1888;D;YN;5;1;0.321;0;2.5;3;1;5
330;67.5_13.2_3;0.0675;60;3;13.2;0.4;4;1.2278;D;YN;5;1;0.33;0;2.5;3;1;5
331;70_13.2_3;0.07;60;3;13.2;0.4;4;1.271;D;YN;5;1;0.34;0;2.5;3;1;5
332;75_13.2_3;0.075;60;3;13.2;0.4;4;1.3575;D;YN;5;1;0.36;0;2.5;3;1;5
333;76_13.2_3;0.076;60;3;13.2;0.4;4;1.372;D;YN;5;1;0.3632;0;2.5;3;1;5
334;77.5_13.2_3;0.0775;60;3;13.2;0.4;4;1.3938;D;YN;5;1;0.368;0;2.5;3;1;5
335;80_13.2_3;0.08;60;3;13.2;0.4;4;1.43;D;YN;5;1;0.376;0;2.5;3;1;5
336;80.5_13.2_3;0.0805;60;3;13.2;0.4;4;1.4373;D;YN;5;1;0.3776;0;2.5;3;1;5
337;87_13.2_3;0.087;60;3;13.2;0.4;4;1.5315;D;YN;5;1;0.3984;0;2.5;3;1;5
338;87.5_13.2_3;0.0875;60;3;13.2;0.4;4;1.5388;D;YN;5;1;0.4;0;2.5;3;1;5
339;90_13.2_3;0.09;60;3;13.2;0.4;4;1.575;D;YN;5;1;0.408;0;2.5;3;1;5
340;98_13.2_3;0.098;60;3;13.2;0.4;4;1.691;D;YN;5;1;0.4336;0;2.5;3;1;5
341;100_13.2_3;0.1;60;3;13.2;0.4;4;1.72;D;YN;5;1;0.44;0;2.5;3;1;5
342;108_13.2_3;0.108;60;3;13.2;0.4;4;1.836;D;YN;5;1;0.468;0;2.5;3;1;5
343;112_13.2_3;0.112;60;3;13.2;0.4;4;1.894;D;YN;5;1;0.482;0;2.5;3;1;5
344;112.5_13.2_3;0.1125;60;3;13.2;0.4;4;1.9013;D;YN;5;1;0.4838;0;2.5;3;1;5
345;120_13.2_3;0.12;60;3;13.2;0.4;4;2.01;D;YN;5;1;0.51;0;2.5;3;1;5
346;122.5_13.2_3;0.1225;60;3;13.2;0.4;4;2.0463;D;YN;5;1;0.5188;0;2.5;3;1;5
347;125_13.2_3;0.125;60;3;13.2;0.4;4;2.0825;D;YN;5;1;0.5275;0;2.5;3;1;5
348;129_13.2_3;0.129;60;3;13.2;0.4;4;2.1405;D;YN;5;1;0.5415;0;2.5;3;1;5
349;130_13.2_3;0.13;60;3;13.2;0.4;4;2.155;D;YN;5;1;0.545;0;2.5;3;1;5
350;130.5_13.2_3;0.1305;60;3;13.2;0.4;4;2.1623;D;YN;5;1;0.5468;0;2.5;3;1;5
351;144_13.2_3;0.144;60;3;13.2;0.4;4;2.358;D;YN;5;1;0.594;0;2.5;3;1;5
352;150_13.2_3;0.15;60;3;13.2;0.4;4;2.445;D;YN;5;1;0.6149999999999999;0;2.5;3;1;5
353;155_13.2_3;0.155;60;3;13.2;0.4;4;2.51;D;YN;5;1;0.6295;0;2.5;3;1;5
354;160_13.2_3;0.16;60;3;13.2;0.4;4;2.575;D;YN;5;1;0.644;0;2.5;3;1;5
355;175_13.2_3;0.175;60;3;13.2;0.4;4;2.77;D;YN;5;1;0.6875;0;2.5;3;1;5
356;180_13.2_3;0.18;60;3;13.2;0.4;4;2.835;D;YN;5;1;0.702;0;2.5;3;1;5
357;200_13.2_3;0.2;60;3;13.2;0.4;4;3.095;D;YN;5;1;0.76;0;2.5;3;1;5
358;210_13.2_3;0.21;60;3;13.2;0.4;4;3.225;D;YN;5;1;0.789;0;2.5;3;1;5
359;215_13.2_3;0.215;60;3;13.2;0.4;4;3.29;D;YN;5;1;0.8035;0;2.5;3;1;5
360;217_13.2_3;0.217;60;3;13.2;0.4;4;3.316;D;YN;5;1;0.8093;0;2.5;3;1;5
361;225_13.2_3;0.225;60;3;13.2;0.4;4;3.42;D;YN;5;1;0.8325;0;2.5;3;1;5
362;250_13.2_3;0.25;60;3;13.2;0.4;4;3.74;D;YN;5;1;0.905;0;2.5;3;1;5
363;260_13.2_3;0.26;60;3;13.2;0.4;4;3.868;D;YN;5;1;0.934;0;2.5;3;1;5
364;300_13.2_3;0.3;60;3;13.2;0.4;4;4.38;D;YN;5;1;1.05;0;2.5;3;1;5
365;315_13.2_3;0.315;60;3;13.2;0.4;4;4.5653;D;YN;5;1;1.0838;0;2.5;3;1;5
366;320_13.2_3;0.32;60;3;13.2;0.4;4;4.627;D;YN;5;1;1.095;0;2.5;3;1;5
367;350_13.2_3;0.35;60;3;13.2;0.4;4;4.9975;D;YN;5;1;1.1625;0;2.5;3;1;5
368;360_13.2_3;0.36;60;3;13.2;0.4;4;5.121;D;YN;5;1;1.185;0;2.5;3;1;5
369;365_13.2_3;0.365;60;3;13.2;0.4;4;5.1828;D;YN;5;1;1.1963;0;2.5;3;1;5
370;375_13.2_3;0.375;60;3;13.2;0.4;4;5.3063;D;YN;5;1;1.2188;0;2.5;3;1;5
371;400_13.2_3;0.4;60;3;13.2;0.4;4;5.615;D;YN;5;1;1.275;0;2.5;3;1;5
372;450_13.2_3;0.45;60;3;13.2;0.4;4;6.2325;D;YN;5;1;1.3875;0;2.5;3;1;5
373;500_13.2_3;0.5;60;3;13.2;0.4;5;6.85;D;YN;5;1;1.5;0;2.5;3;1;5
374;575_13.2_3;0.575;60;3;13.2;0.4;5;7.7775;D;YN;5;1;1.6333;0;2.5;3;1;5
375;630_13.2_3;0.63;60;3;13.2;0.4;5;8.4577;D;YN;5;1;1.7311;0;2.5;3;1;5
376;650_13.2_3;0.65;60;3;13.2;0.4;5;8.705;D;YN;5;1;1.7667;0;2.5;3;1;5
377;700_13.2_3;0.7;60;3;13.2;0.4;5;9.3233;D;YN;5;1;1.8556;0;2.5;3;1;5
378;750_13.2_3;0.75;60;3;13.2;0.4;5;9.9417;D;YN;5;1;1.9444;0;2.5;3;1;5
379;800_13.2_3;0.8;60;3;13.2;0.4;5;10.56;D;YN;5;1;2.0333;0;2.5;3;1;5
380;850_13.2_3;0.85;60;3;13.2;0.4;5;11.1783;D;YN;5;1;2.1222;0;2.5;3;1;5
381;1000_13.2_3;1;60;3;13.2;0.4;5;13.0333;D;YN;5;1;2.3889;0;2.5;3;1;5
382;1250_13.2_3;1.25;60;3;13.2;0.4;5;16.125;D;YN;5;1;2.8333;0;2.5;3;1;5
383;2500_13.2_3;2.5;60;3;13.2;0.4;5;31.5833;D;YN;5;1;5.0556;0;2.5;3;1;5
384;3300_13.2_3;3.3;60;3;13.2;0.4;5;41.4767;D;YN;5;1;6.4778;0;2.5;3;1;5
385;5000_13.2_3;5;60;3;13.2;0.4;5;62.5;D;YN;5;1;9.5;0;2.5;3;1;5
386;1.5_13.2_2;0.0015;60;2;13.2;0.4;3;0.0397;D;YN;0;1;0.0123;0;2.5;3;1;5
387;2.5_13.2_2;0.0025;60;2;13.2;0.4;3;0.0569;D;YN;0;1;0.0216;0;2.5;3;1;5
388;2.6_13.2_2;0.0026;60;2;13.2;0.4;3;0.0586;D;YN;0;1;0.0225;0;2.5;3;1;5
389;3_13.2_2;0.003;60;2;13.2;0.4;3;0.0656;D;YN;0;1;0.0263;0;2.5;3;1;5
390;5_13.2_2;0.005;60;2;13.2;0.4;3;0.1;D;YN;0;1;0.045;0;2.5;3;1;5
391;6_13.2_2;0.006;60;2;13.2;0.4;3;0.1208;D;YN;0;1;0.0502;0;2.5;3;1;5
392;6.5_13.2_2;0.0065;60;2;13.2;0.4;3;0.1312;D;YN;0;1;0.0528;0;2.5;3;1;5
393;7.5_13.2_2;0.0075;60;2;13.2;0.4;3;0.152;D;YN;0;1;0.058;0;2.5;3;1;5
394;8_13.2_2;0.008;60;2;13.2;0.4;3;0.1624;D;YN;0;1;0.0606;0;2.5;3;1;5
395;8.7_13.2_2;0.0087;60;2;13.2;0.4;3;0.177;D;YN;0;1;0.0642;0;2.5;3;1;5
396;10_13.2_2;0.01;60;2;13.2;0.4;3;0.204;D;YN;0;1;0.071;0;2.5;3;1;5
397;10.5_13.2_2;0.0105;60;2;13.2;0.4;3;0.2118;D;YN;0;1;0.0723;0;2.5;3;1;5
398;11.5_13.2_2;0.0115;60;2;13.2;0.4;3;0.2274;D;YN;0;1;0.0749;0;2.5;3;1;5
399;13_13.2_2;0.013;60;2;13.2;0.4;3;0.2508;D;YN;0;1;0.0788;0;2.5;3;1;5
400;13.2_13.2_2;0.0132;60;2;13.2;0.4;3;0.2539;D;YN;0;1;0.0793;0;2.5;3;1;5
401;15_13.2_2;0.015;60;2;13.2;0.4;3;0.282;D;YN;0;1;0.084;0;2.5;3;1;5
402;16_13.2_2;0.016;60;2;13.2;0.4;3;0.2961;D;YN;0;1;0.0874;0;2.5;3;1;5
403;16.5_13.2_2;0.0165;60;2;13.2;0.4;3;0.3031;D;YN;0;1;0.089;0;2.5;3;1;5
404;17_13.2_2;0.017;60;2;13.2;0.4;3;0.3101;D;YN;0;1;0.0907;0;2.5;3;1;5
405;18_13.2_2;0.018;60;2;13.2;0.4;3;0.3242;D;YN;0;1;0.0941;0;2.5;3;1;5
406;19_13.2_2;0.019;60;2;13.2;0.4;3;0.3382;D;YN;0;1;0.0974;0;2.5;3;1;5
407;20_13.2_2;0.02;60;2;13.2;0.4;3;0.3523;D;YN;0;1;0.1008;0;2.5;3;1;5
408;22.5_13.2_2;0.0225;60;2;13.2;0.4;3;0.3874;D;YN;0;1;0.1091;0;2.5;3;1;5
409;25_13.2_2;0.025;60;2;13.2;0.4;3;0.4225;D;YN;0;1;0.1175;0;2.5;3;1;5
410;26_13.2_2;0.026;60;2;13.2;0.4;3;0.4337;D;YN;0;1;0.1213;0;2.5;3;1;5
411;26.1_13.2_2;0.0261;60;2;13.2;0.4;3;0.4348;D;YN;0;1;0.1217;0;2.5;3;1;5
412;28_13.2_2;0.028;60;2;13.2;0.4;3;0.4561;D;YN;0;1;0.1289;0;2.5;3;1;5
413;30_13.2_2;0.03;60;2;13.2;0.4;3;0.4785;D;YN;0;1;0.1365;0;2.5;3;1;5
414;35_13.2_2;0.035;60;2;13.2;0.4;3;0.5345;D;YN;0;1;0.1555;0;2.5;3;1;5
415;35.5_13.2_2;0.0355;60;2;13.2;0.4;3;0.5401;D;YN;0;1;0.1574;0;2.5;3;1;5
416;37_13.2_2;0.037;60;2;13.2;0.4;3;0.5569;D;YN;0;1;0.1631;0;2.5;3;1;5
417;37.5_13.2_2;0.0375;60;2;13.2;0.4;3;0.5625;D;YN;0;1;0.165;0;2.5;3;1;5
418;38_13.2_2;0.038;60;2;13.2;0.4;3;0.5688;D;YN;0;1;0.1658;0;2.5;3;1;5
419;40_13.2_2;0.04;60;2;13.2;0.4;3;0.594;D;YN;0;1;0.169;0;2.5;3;1;5
420;43.5_13.2_2;0.0435;60;2;13.2;0.4;3;0.6381;D;YN;0;1;0.1746;0;2.5;3;1;5
421;45_13.2_2;0.045;60;2;13.2;0.4;3;0.657;D;YN;0;1;0.177;0;2.5;3;1;5
422;47.5_13.2_2;0.0475;60;2;13.2;0.4;3;0.6885;D;YN;0;1;0.181;0;2.5;3;1;5
423;50_13.2_2;0.05;60;2;13.2;0.4;3;0.72;D;YN;0;1;0.185;0;2.5;3;1;5
424;52.5_13.2_2;0.0525;60;2;13.2;0.4;3;0.7463;D;YN;0;1;0.1958;0;2.5;3;1;5
425;55_13.2_2;0.055;60;2;13.2;0.4;3;0.7725;D;YN;0;1;0.2065;0;2.5;3;1;5
426;62.5_13.2_2;0.0625;60;2;13.2;0.4;3;0.8513;D;YN;0;1;0.2388;0;2.5;3;1;5
427;65_13.2_2;0.065;60;2;13.2;0.4;3;0.8775;D;YN;0;1;0.2495;0;2.5;3;1;5
428;65.25_13.2_2;0.06525;60;2;13.2;0.4;3;0.8801;D;YN;0;1;0.2506;0;2.5;3;1;5
429;70_13.2_2;0.07;60;2;13.2;0.4;3;0.93;D;YN;0;1;0.271;0;2.5;3;1;5
430;75_13.2_2;0.075;60;2;13.2;0.4;3;0.9825;D;YN;0;1;0.2925;0;2.5;3;1;5
431;80_13.2_2;0.08;60;2;13.2;0.4;3;1.042;D;YN;0;1;0.306;0;2.5;3;1;5
432;87.5_13.2_2;0.0875;60;2;13.2;0.4;3;1.1313;D;YN;0;1;0.3263;0;2.5;3;1;5
433;100_13.2_2;0.1;60;2;13.2;0.4;3;1.28;D;YN;0;1;0.36;0;2.5;3;1;5
434;160_13.2_2;0.16;60;2;13.2;0.4;3;2.0181;D;YN;0;1;0.5012;0;2.5;3;1;5
435;167_13.2_2;0.167;60;2;13.2;0.4;3;2.1042;D;YN;0;1;0.5177;0;2.5;3;1;5
436;200_13.2_2;0.2;60;2;13.2;0.4;3;2.6592;D;YN;0;1;0.5504;0;2.5;3;1;5
437;1.5_13.2_1;0.0015;60;1;13.2;0.46;3;0.0397;YN;YN;0;1;0.0123;0;2.5;3;1;5
438;2.5_13.2_1;0.0025;60;1;13.2;0.46;3;0.0569;YN;YN;0;1;0.0216;0;2.5;3;1;5
439;2.6_13.2_1;0.0026;60;1;13.2;0.46;3;0.0586;YN;YN;0;1;0.0225;0;2.5;3;1;5
440;3_13.2_1;0.003;60;1;13.2;0.46;3;0.0656;YN;YN;0;1;0.0263;0;2.5;3;1;5
441;5_13.2_1;0.005;60;1;13.2;0.46;3;0.1;YN;YN;0;1;0.045;0;2.5;3;1;5
442;6_13.2_1;0.006;60;1;13.2;0.46;3;0.1208;YN;YN;0;1;0.0502;0;2.5;3;1;5
443;6.5_13.2_1;0.0065;60;1;13.2;0.46;3;0.1312;YN;YN;0;1;0.0528;0;2.5;3;1;5
444;7.5_13.2_1;0.0075;60;1;13.2;0.46;3;0.152;YN;YN;0;1;0.058;0;2.5;3;1;5
445;8_13.2_1;0.008;60;1;13.2;0.46;3;0.1624;YN;YN;0;1;0.0606;0;2.5;3;1;5
446;8.7_13.2_1;0.0087;60;1;13.2;0.46;3;0.177;YN;YN;0;1;0.0642;0;2.5;3;1;5
447;10_13.2_1;0.01;60;1;13.2;0.46;3;0.204;YN;YN;0;1;0.071;0;2.5;3;1;5
448;10.5_13.2_1;0.0105;60;1;13.2;0.46;3;0.2118;YN;YN;0;1;0.0723;0;2.5;3;1;5
449;11.5_13.2_1;0.0115;60;1;13.2;0.46;3;0.2274;YN;YN;0;1;0.0749;0;2.5;3;1;5
450;13_13.2_1;0.013;60;1;13.2;0.46;3;0.2508;YN;YN;0;1;0.0788;0;2.5;3;1;5
451;13.2_13.2_1;0.0132;60;1;13.2;0.46;3;0.2539;YN;YN;0;1;0.0793;0;2.5;3;1;5
452;15_13.2_1;0.015;60;1;13.2;0.46;3;0.282;YN;YN;0;1;0.084;0;2.5;3;1;5
453;16_13.2_1;0.016;60;1;13.2;0.46;3;0.2961;YN;YN;0;1;0.0874;0;2.5;3;1;5
454;16.5_13.2_1;0.0165;60;1;13.2;0.46;3;0.3031;YN;YN;0;1;0.089;0;2.5;3;1;5
455;17_13.2_1;0.017;60;1;13.2;0.46;3;0.3101;YN;YN;0;1;0.0907;0;2.5;3;1;5
456;18_13.2_1;0.018;60;1;13.2;0.46;3;0.3242;YN;YN;0;1;0.0941;0;2.5;3;1;5
457;19_13.2_1;0.019;60;1;13.2;0.46;3;0.3382;YN;YN;0;1;0.0974;0;2.5;3;1;5
458;20_13.2_1;0.02;60;1;13.2;0.46;3;0.3523;YN;YN;0;1;0.1008;0;2.5;3;1;5
459;22.5_13.2_1;0.0225;60;1;13.2;0.46;3;0.3874;YN;YN;0;1;0.1091;0;2.5;3;1;5
460;25_13.2_1;0.025;60;1;13.2;0.46;3;0.4225;YN;YN;0;1;0.1175;0;2.5;3;1;5
461;26_13.2_1;0.026;60;1;13.2;0.46;3;0.4337;YN;YN;0;1;0.1213;0;2.5;3;1;5
462;26.1_13.2_1;0.0261;60;1;13.2;0.46;3;0.4348;YN;YN;0;1;0.1217;0;2.5;3;1;5
463;28_13.2_1;0.028;60;1;13.2;0.46;3;0.4561;YN;YN;0;1;0.1289;0;2.5;3;1;5
464;30_13.2_1;0.03;60;1;13.2;0.46;3;0.4785;YN;YN;0;1;0.1365;0;2.5;3;1;5
465;35_13.2_1;0.035;60;1;13.2;0.46;3;0.5345;YN;YN;0;1;0.1555;0;2.5;3;1;5
466;35.5_13.2_1;0.0355;60;1;13.2;0.46;3;0.5401;YN;YN;0;1;0.1574;0;2.5;3;1;5
467;37_13.2_1;0.037;60;1;13.2;0.46;3;0.5569;YN;YN;0;1;0.1631;0;2.5;3;1;5
468;37.5_13.2_1;0.0375;60;1;13.2;0.46;3;0.5625;YN;YN;0;1;0.165;0;2.5;3;1;5
469;38_13.2_1;0.038;60;1;13.2;0.46;3;0.5688;YN;YN;0;1;0.1658;0;2.5;3;1;5
470;40_13.2_1;0.04;60;1;13.2;0.46;3;0.594;YN;YN;0;1;0.169;0;2.5;3;1;5
471;43.5_13.2_1;0.0435;60;1;13.2;0.46;3;0.6381;YN;YN;0;1;0.1746;0;2.5;3;1;5
472;45_13.2_1;0.045;60;1;13.2;0.46;3;0.657;YN;YN;0;1;0.177;0;2.5;3;1;5
473;47.5_13.2_1;0.0475;60;1;13.2;0.46;3;0.6885;YN;YN;0;1;0.181;0;2.5;3;1;5
474;50_13.2_1;0.05;60;1;13.2;0.46;3;0.72;YN;YN;0;1;0.185;0;2.5;3;1;5
475;52.5_13.2_1;0.0525;60;1;13.2;0.46;3;0.7463;YN;YN;0;1;0.1958;0;2.5;3;1;5
476;55_13.2_1;0.055;60;1;13.2;0.46;3;0.7725;YN;YN;0;1;0.2065;0;2.5;3;1;5
477;62.5_13.2_1;0.0625;60;1;13.2;0.46;3;0.8513;YN;YN;0;1;0.2388;0;2.5;3;1;5
478;65_13.2_1;0.065;60;1;13.2;0.46;3;0.8775;YN;YN;0;1;0.2495;0;2.5;3;1;5
479;65.25_13.2_1;0.06525;60;1;13.2;0.46;3;0.8801;YN;YN;0;1;0.2506;0;2.5;3;1;5
480;70_13.2_1;0.07;60;1;13.2;0.46;3;0.93;YN;YN;0;1;0.271;0;2.5;3;1;5
481;75_13.2_1;0.075;60;1;13.2;0.46;3;0.9825;YN;YN;0;1;0.2925;0;2.5;3;1;5
482;80_13.2_1;0.08;60;1;13.2;0.46;3;1.042;YN;YN;0;1;0.306;0;2.5;3;1;5
483;87.5_13.2_1;0.0875;60;1;13.2;0.46;3;1.1313;YN;YN;0;1;0.3263;0;2.5;3;1;5
484;100_13.2_1;0.1;60;1;13.2;0.46;3;1.28;YN;YN;0;1;0.36;0;2.5;3;1;5
485;160_13.2_1;0.16;60;1;13.2;0.46;3;2.0181;YN;YN;0;1;0.5012;0;2.5;3;1;5
486;167_13.2_1;0.167;60;1;13.2;0.46;3;2.1042;YN;YN;0;1;0.5177;0;2.5;3;1;5
487;200_13.2_1;0.2;60;1;13.2;0.46;3;2.6592;YN;YN;0;1;0.5504;0;2.5;3;1;5
488;1.5_10_3;0.0015;60;3;10;0.4;4;0.03;D;YN;5;1;0.015;0;2.5;3;1;5
489;3_10_3;0.003;60;3;10;0.4;4;0.0991;D;YN;5;1;0.0261;0;2.5;3;1;5
490;5_10_3;0.005;60;3;10;0.4;4;0.1325;D;YN;5;1;0.04099999999999999;0;2.5;3;1;5
491;6_10_3;0.006;60;3;10;0.4;4;0.148;D;YN;5;1;0.0472;0;2.5;3;1;5
492;7.5_10_3;0.0075;60;3;10;0.4;4;0.1713;D;YN;5;1;0.0565;0;2.5;3;1;5
493;8_10_3;0.008;60;3;10;0.4;4;0.179;D;YN;5;1;0.0596;0;2.5;3;1;5
494;8.6_10_3;0.0086;60;3;10;0.4;4;0.1883;D;YN;5;1;0.0633;0;2.5;3;1;5
495;8.7_10_3;0.0087;60;3;10;0.4;4;0.1899;D;YN;5;1;0.0639;0;2.5;3;1;5
496;10_10_3;0.01;60;3;10;0.4;4;0.21;D;YN;5;1;0.072;0;2.5;3;1;5
497;15_10_3;0.015;60;3;10;0.4;4;0.315;D;YN;5;1;0.09;0;2.5;3;1;5
498;16_10_3;0.016;60;3;10;0.4;4;0.331;D;YN;5;1;0.0953;0;2.5;3;1;5
499;16.4_10_3;0.0164;60;3;10;0.4;4;0.3374;D;YN;5;1;0.0974;0;2.5;3;1;5
500;17.2_10_3;0.0172;60;3;10;0.4;4;0.3502;D;YN;5;1;0.1016;0;2.5;3;1;5
501;17.4_10_3;0.0174;60;3;10;0.4;4;0.3534;D;YN;5;1;0.1026;0;2.5;3;1;5
502;18_10_3;0.018;60;3;10;0.4;4;0.363;D;YN;5;1;0.1058;0;2.5;3;1;5
503;20_10_3;0.02;60;3;10;0.4;4;0.395;D;YN;5;1;0.1163;0;2.5;3;1;5
504;21_10_3;0.021;60;3;10;0.4;4;0.411;D;YN;5;1;0.1215;0;2.5;3;1;5
505;22_10_3;0.022;60;3;10;0.4;4;0.427;D;YN;5;1;0.1268;0;2.5;3;1;5
506;22.62_10_3;0.02262;60;3;10;0.4;4;0.4369;D;YN;5;1;0.13;0;2.5;3;1;5
507;22.9_10_3;0.0229;60;3;10;0.4;4;0.4414;D;YN;5;1;0.1315;0;2.5;3;1;5
508;25_10_3;0.025;60;3;10;0.4;4;0.475;D;YN;5;1;0.1425;0;2.5;3;1;5
509;26_10_3;0.026;60;3;10;0.4;4;0.4934;D;YN;5;1;0.1473;0;2.5;3;1;5
510;26.1_10_3;0.0261;60;3;10;0.4;4;0.4952;D;YN;5;1;0.1478;0;2.5;3;1;5
511;28_10_3;0.028;60;3;10;0.4;4;0.5302;D;YN;5;1;0.1569;0;2.5;3;1;5
512;30_10_3;0.03;60;3;10;0.4;4;0.567;D;YN;5;1;0.1665;0;2.5;3;1;5
513;30.45_10_3;0.03045;60;3;10;0.4;4;0.5753;D;YN;5;1;0.1687;0;2.5;3;1;5
514;32_10_3;0.032;60;3;10;0.4;4;0.6038;D;YN;5;1;0.1761;0;2.5;3;1;5
515;32.7_10_3;0.0327;60;3;10;0.4;4;0.6167;D;YN;5;1;0.1795;0;2.5;3;1;5
516;35_10_3;0.035;60;3;10;0.4;4;0.659;D;YN;5;1;0.1905;0;2.5;3;1;5
517;35.5_10_3;0.0355;60;3;10;0.4;4;0.6682;D;YN;5;1;0.1929;0;2.5;3;1;5
518;37.5_10_3;0.0375;60;3;10;0.4;4;0.705;D;YN;5;1;0.2025;0;2.5;3;1;5
519;40_10_3;0.04;60;3;10;0.4;4;0.749;D;YN;5;1;0.214;0;2.5;3;1;5
520;43_10_3;0.043;60;3;10;0.4;4;0.8018;D;YN;5;1;0.2278;0;2.5;3;1;5
521;43.5_10_3;0.0435;60;3;10;0.4;4;0.8106;D;YN;5;1;0.2301;0;2.5;3;1;5
522;44_10_3;0.044;60;3;10;0.4;4;0.8194;D;YN;5;1;0.2324;0;2.5;3;1;5
523;45_10_3;0.045;60;3;10;0.4;4;0.837;D;YN;5;1;0.237;0;2.5;3;1;5
524;50_10_3;0.05;60;3;10;0.4;4;0.925;D;YN;5;1;0.26;0;2.5;3;1;5
525;54.37_10_3;0.05436999999999999;60;3;10;0.4;4;1.0006;D;YN;5;1;0.2775;0;2.5;3;1;5
526;60_10_3;0.06;60;3;10;0.4;4;1.098;D;YN;5;1;0.3;0;2.5;3;1;5
527;60.3_10_3;0.0603;60;3;10;0.4;4;1.1032;D;YN;5;1;0.3012;0;2.5;3;1;5
528;62.25_10_3;0.06225;60;3;10;0.4;4;1.1369;D;YN;5;1;0.309;0;2.5;3;1;5
529;62.5_10_3;0.0625;60;3;10;0.4;4;1.1413;D;YN;5;1;0.31;0;2.5;3;1;5
530;64_10_3;0.064;60;3;10;0.4;4;1.1672;D;YN;5;1;0.316;0;2.5;3;1;5
531;64.5_10_3;0.0645;60;3;10;0.4;4;1.1759;D;YN;5;1;0.318;0;2.5;3;1;5
532;65_10_3;0.065;60;3;10;0.4;4;1.1845;D;YN;5;1;0.32;0;2.5;3;1;5
533;65.2_10_3;0.06520000000000001;60;3;10;0.4;4;1.188;D;YN;5;1;0.3208;0;2.5;3;1;5
534;65.25_10_3;0.06525;60;3;10;0.4;4;1.1888;D;YN;5;1;0.321;0;2.5;3;1;5
535;67.5_10_3;0.0675;60;3;10;0.4;4;1.2278;D;YN;5;1;0.33;0;2.5;3;1;5
536;70_10_3;0.07;60;3;10;0.4;4;1.271;D;YN;5;1;0.34;0;2.5;3;1;5
537;75_10_3;0.075;60;3;10;0.4;4;1.3575;D;YN;5;1;0.36;0;2.5;3;1;5
538;76_10_3;0.076;60;3;10;0.4;4;1.372;D;YN;5;1;0.3632;0;2.5;3;1;5
539;77.5_10_3;0.0775;60;3;10;0.4;4;1.3938;D;YN;5;1;0.368;0;2.5;3;1;5
540;80_10_3;0.08;60;3;10;0.4;4;1.43;D;YN;5;1;0.376;0;2.5;3;1;5
541;80.5_10_3;0.0805;60;3;10;0.4;4;1.4373;D;YN;5;1;0.3776;0;2.5;3;1;5
542;87_10_3;0.087;60;3;10;0.4;4;1.5315;D;YN;5;1;0.3984;0;2.5;3;1;5
543;87.5_10_3;0.0875;60;3;10;0.4;4;1.5388;D;YN;5;1;0.4;0;2.5;3;1;5
544;90_10_3;0.09;60;3;10;0.4;4;1.575;D;YN;5;1;0.408;0;2.5;3;1;5
545;98_10_3;0.098;60;3;10;0.4;4;1.691;D;YN;5;1;0.4336;0;2.5;3;1;5
546;100_10_3;0.1;60;3;10;0.4;4;1.72;D;YN;5;1;0.44;0;2.5;3;1;5
547;108_10_3;0.108;60;3;10;0.4;4;1.836;D;YN;5;1;0.468;0;2.5;3;1;5
548;112_10_3;0.112;60;3;10;0.4;4;1.894;D;YN;5;1;0.482;0;2.5;3;1;5
549;112.5_10_3;0.1125;60;3;10;0.4;4;1.9013;D;YN;5;1;0.4838;0;2.5;3;1;5
550;120_10_3;0.12;60;3;10;0.4;4;2.01;D;YN;5;1;0.51;0;2.5;3;1;5
551;122.5_10_3;0.1225;60;3;10;0.4;4;2.0463;D;YN;5;1;0.5188;0;2.5;3;1;5
552;125_10_3;0.125;60;3;10;0.4;4;2.0825;D;YN;5;1;0.5275;0;2.5;3;1;5
553;129_10_3;0.129;60;3;10;0.4;4;2.1405;D;YN;5;1;0.5415;0;2.5;3;1;5
554;130_10_3;0.13;60;3;10;0.4;4;2.155;D;YN;5;1;0.545;0;2.5;3;1;5
555;130.5_10_3;0.1305;60;3;10;0.4;4;2.1623;D;YN;5;1;0.5468;0;2.5;3;1;5
556;144_10_3;0.144;60;3;10;0.4;4;2.358;D;YN;5;1;0.594;0;2.5;3;1;5
557;150_10_3;0.15;60;3;10;0.4;4;2.445;D;YN;5;1;0.6149999999999999;0;2.5;3;1;5
558;155_10_3;0.155;60;3;10;0.4;4;2.51;D;YN;5;1;0.6295;0;2.5;3;1;5
559;160_10_3;0.16;60;3;10;0.4;4;2.575;D;YN;5;1;0.644;0;2.5;3;1;5
560;175_10_3;0.175;60;3;10;0.4;4;2.77;D;YN;5;1;0.6875;0;2.5;3;1;5
561;180_10_3;0.18;60;3;10;0.4;4;2.835;D;YN;5;1;0.702;0;2.5;3;1;5
562;200_10_3;0.2;60;3;10;0.4;4;3.095;D;YN;5;1;0.76;0;2.5;3;1;5
563;210_10_3;0.21;60;3;10;0.4;4;3.225;D;YN;5;1;0.789;0;2.5;3;1;5
564;215_10_3;0.215;60;3;10;0.4;4;3.29;D;YN;5;1;0.8035;0;2.5;3;1;5
565;217_10_3;0.217;60;3;10;0.4;4;3.316;D;YN;5;1;0.8093;0;2.5;3;1;5
566;225_10_3;0.225;60;3;10;0.4;4;3.42;D;YN;5;1;0.8325;0;2.5;3;1;5
567;250_10_3;0.25;60;3;10;0.4;4;3.74;D;YN;5;1;0.905;0;2.5;3;1;5
568;260_10_3;0.26;60;3;10;0.4;4;3.868;D;YN;5;1;0.934;0;2.5;3;1;5
569;300_10_3;0.3;60;3;10;0.4;4;4.38;D;YN;5;1;1.05;0;2.5;3;1;5
570;315_10_3;0.315;60;3;10;0.4;4;4.5653;D;YN;5;1;1.0838;0;2.5;3;1;5
571;320_10_3;0.32;60;3;10;0.4;4;4.627;D;YN;5;1;1.095;0;2.5;3;1;5
572;350_10_3;0.35;60;3;10;0.4;4;4.9975;D;YN;5;1;1.1625;0;2.5;3;1;5
573;360_10_3;0.36;60;3;10;0.4;4;5.121;D;YN;5;1;1.185;0;2.5;3;1;5
574;365_10_3;0.365;60;3;10;0.4;4;5.1828;D;YN;5;1;1.1963;0;2.5;3;1;5
575;375_10_3;0.375;60;3;10;0.4;4;5.3063;D;YN;5;1;1.2188;0;2.5;3;1;5
576;400_10_3;0.4;60;3;10;0.4;4;5.615;D;YN;5;1;1.275;0;2.5;3;1;5
577;450_10_3;0.45;60;3;10;0.4;4;6.2325;D;YN;5;1;1.3875;0;2.5;3;1;5
578;500_10_3;0.5;60;3;10;0.4;5;6.85;D;YN;5;1;1.5;0;2.5;3;1;5
579;575_10_3;0.575;60;3;10;0.4;5;7.7775;D;YN;5;1;1.6333;0;2.5;3;1;5
580;630_10_3;0.63;60;3;10;0.4;5;8.4577;D;YN;5;1;1.7311;0;2.5;3;1;5
581;650_10_3;0.65;60;3;10;0.4;5;8.705;D;YN;5;1;1.7667;0;2.5;3;1;5
582;700_10_3;0.7;60;3;10;0.4;5;9.3233;D;YN;5;1;1.8556;0;2.5;3;1;5
583;750_10_3;0.75;60;3;10;0.4;5;9.9417;D;YN;5;1;1.9444;0;2.5;3;1;5
584;800_10_3;0.8;60;3;10;0.4;5;10.56;D;YN;5;1;2.0333;0;2.5;3;1;5
585;850_10_3;0.85;60;3;10;0.4;5;11.1783;D;YN;5;1;2.1222;0;2.5;3;1;5
586;1000_10_3;1;60;3;10;0.4;5;13.0333;D;YN;5;1;2.3889;0;2.5;3;1;5
587;1250_10_3;1.25;60;3;10;0.4;5;16.125;D;YN;5;1;2.8333;0;2.5;3;1;5
588;2500_10_3;2.5;60;3;10;0.4;5;31.5833;D;YN;5;1;5.0556;0;2.5;3;1;5
589;3300_10_3;3.3;60;3;10;0.4;5;41.4767;D;YN;5;1;6.4778;0;2.5;3;1;5
590;5000_10_3;5;60;3;10;0.4;5;62.5;D;YN;5;1;9.5;0;2.5;3;1;5
591;1.5_10_2;0.0015;60;2;10;0.4;3;0.0397;D;YN;0;1;0.0123;0;2.5;3;1;5
592;2.5_10_2;0.0025;60;2;10;0.4;3;0.0569;D;YN;0;1;0.0216;0;2.5;3;1;5
593;2.6_10_2;0.0026;60;2;10;0.4;3;0.0586;D;YN;0;1;0.0225;0;2.5;3;1;5
594;3_10_2;0.003;60;2;10;0.4;3;0.0656;D;YN;0;1;0.0263;0;2.5;3;1;5
595;5_10_2;0.005;60;2;10;0.4;3;0.1;D;YN;0;1;0.045;0;2.5;3;1;5
596;6_10_2;0.006;60;2;10;0.4;3;0.1208;D;YN;0;1;0.0502;0;2.5;3;1;5
597;6.5_10_2;0.0065;60;2;10;0.4;3;0.1312;D;YN;0;1;0.0528;0;2.5;3;1;5
598;7.5_10_2;0.0075;60;2;10;0.4;3;0.152;D;YN;0;1;0.058;0;2.5;3;1;5
599;8_10_2;0.008;60;2;10;0.4;3;0.1624;D;YN;0;1;0.0606;0;2.5;3;1;5
600;8.7_10_2;0.0087;60;2;10;0.4;3;0.177;D;YN;0;1;0.0642;0;2.5;3;1;5
601;10_10_2;0.01;60;2;10;0.4;3;0.204;D;YN;0;1;0.071;0;2.5;3;1;5
602;10.5_10_2;0.0105;60;2;10;0.4;3;0.2118;D;YN;0;1;0.0723;0;2.5;3;1;5
603;11.5_10_2;0.0115;60;2;10;0.4;3;0.2274;D;YN;0;1;0.0749;0;2.5;3;1;5
604;13_10_2;0.013;60;2;10;0.4;3;0.2508;D;YN;0;1;0.0788;0;2.5;3;1;5
605;13.2_10_2;0.0132;60;2;10;0.4;3;0.2539;D;YN;0;1;0.0793;0;2.5;3;1;5
606;15_10_2;0.015;60;2;10;0.4;3;0.282;D;YN;0;1;0.084;0;2.5;3;1;5
607;16_10_2;0.016;60;2;10;0.4;3;0.2961;D;YN;0;1;0.0874;0;2.5;3;1;5
608;16.5_10_2;0.0165;60;2;10;0.4;3;0.3031;D;YN;0;1;0.089;0;2.5;3;1;5
609;17_10_2;0.017;60;2;10;0.4;3;0.3101;D;YN;0;1;0.0907;0;2.5;3;1;5
610;18_10_2;0.018;60;2;10;0.4;3;0.3242;D;YN;0;1;0.0941;0;2.5;3;1;5
611;19_10_2;0.019;60;2;10;0.4;3;0.3382;D;YN;0;1;0.0974;0;2.5;3;1;5
612;20_10_2;0.02;60;2;10;0.4;3;0.3523;D;YN;0;1;0.1008;0;2.5;3;1;5
613;22.5_10_2;0.0225;60;2;10;0.4;3;0.3874;D;YN;0;1;0.1091;0;2.5;3;1;5
614;25_10_2;0.025;60;2;10;0.4;3;0.4225;D;YN;0;1;0.1175;0;2.5;3;1;5
615;26_10_2;0.026;60;2;10;0.4;3;0.4337;D;YN;0;1;0.1213;0;2.5;3;1;5
616;26.1_10_2;0.0261;60;2;10;0.4;3;0.4348;D;YN;0;1;0.1217;0;2.5;3;1;5
617;28_10_2;0.028;60;2;10;0.4;3;0.4561;D;YN;0;1;0.1289;0;2.5;3;1;5
618;30_10_2;0.03;60;2;10;0.4;3;0.4785;D;YN;0;1;0.1365;0;2.5;3;1;5
619;35_10_2;0.035;60;2;10;0.4;3;0.5345;D;YN;0;1;0.1555;0;2.5;3;1;5
620;35.5_10_2;0.0355;60;2;10;0.4;3;0.5401;D;YN;0;1;0.1574;0;2.5;3;1;5
621;37_10_2;0.037;60;2;10;0.4;3;0.5569;D;YN;0;1;0.1631;0;2.5;3;1;5
622;37.5_10_2;0.0375;60;2;10;0.4;3;0.5625;D;YN;0;1;0.165;0;2.5;3;1;5
623;38_10_2;0.038;60;2;10;0.4;3;0.5688;D;YN;0;1;0.1658;0;2.5;3;1;5
624;40_10_2;0.04;60;2;10;0.4;3;0.594;D;YN;0;1;0.169;0;2.5;3;1;5
625;43.5_10_2;0.0435;60;2;10;0.4;3;0.6381;D;YN;0;1;0.1746;0;2.5;3;1;5
626;45_10_2;0.045;60;2;10;0.4;3;0.657;D;YN;0;1;0.177;0;2.5;3;1;5
627;47.5_10_2;0.0475;60;2;10;0.4;3;0.6885;D;YN;0;1;0.181;0;2.5;3;1;5
628;50_10_2;0.05;60;2;10;0.4;3;0.72;D;YN;0;1;0.185;0;2.5;3;1;5
629;52.5_10_2;0.0525;60;2;10;0.4;3;0.7463;D;YN;0;1;0.1958;0;2.5;3;1;5
630;55_10_2;0.055;60;2;10;0.4;3;0.7725;D;YN;0;1;0.2065;0;2.5;3;1;5
631;62.5_10_2;0.0625;60;2;10;0.4;3;0.8513;D;YN;0;1;0.2388;0;2.5;3;1;5
632;65_10_2;0.065;60;2;10;0.4;3;0.8775;D;YN;0;1;0.2495;0;2.5;3;1;5
633;65.25_10_2;0.06525;60;2;10;0.4;3;0.8801;D;YN;0;1;0.2506;0;2.5;3;1;5
634;70_10_2;0.07;60;2;10;0.4;3;0.93;D;YN;0;1;0.271;0;2.5;3;1;5
635;75_10_2;0.075;60;2;10;0.4;3;0.9825;D;YN;0;1;0.2925;0;2.5;3;1;5
636;80_10_2;0.08;60;2;10;0.4;3;1.042;D;YN;0;1;0.306;0;2.5;3;1;5
637;87.5_10_2;0.0875;60;2;10;0.4;3;1.1313;D;YN;0;1;0.3263;0;2.5;3;1;5
638;100_10_2;0.1;60;2;10;0.4;3;1.28;D;YN;0;1;0.36;0;2.5;3;1;5
639;160_10_2;0.16;60;2;10;0.4;3;2.0181;D;YN;0;1;0.5012;0;2.5;3;1;5
640;167_10_2;0.167;60;2;10;0.4;3;2.1042;D;YN;0;1;0.5177;0;2.5;3;1;5
641;200_10_2;0.2;60;2;10;0.4;3;2.6592;D;YN;0;1;0.5504;0;2.5;3;1;5
642;1.5_10_1;0.0015;60;1;10;0.46;3;0.0397;YN;YN;0;1;0.0123;0;2.5;3;1;5
643;2.5_10_1;0.0025;60;1;10;0.46;3;0.0569;YN;YN;0;1;0.0216;0;2.5;3;1;5
644;2.6_10_1;0.0026;60;1;10;0.46;3;0.0586;YN;YN;0;1;0.0225;0;2.5;3;1;5
645;3_10_1;0.003;60;1;10;0.46;3;0.0656;YN;YN;0;1;0.0263;0;2.5;3;1;5
646;5_10_1;0.005;60;1;10;0.46;3;0.1;YN;YN;0;1;0.045;0;2.5;3;1;5
647;6_10_1;0.006;60;1;10;0.46;3;0.1208;YN;YN;0;1;0.0502;0;2.5;3;1;5
648;6.5_10_1;0.0065;60;1;10;0.46;3;0.1312;YN;YN;0;1;0.0528;0;2.5;3;1;5
649;7.5_10_1;0.0075;60;1;10;0.46;3;0.152;YN;YN;0;1;0.058;0;2.5;3;1;5
650;8_10_1;0.008;60;1;10;0.46;3;0.1624;YN;YN;0;1;0.0606;0;2.5;3;1;5
651;8.7_10_1;0.0087;60;1;10;0.46;3;0.177;YN;YN;0;1;0.0642;0;2.5;3;1;5
652;10_10_1;0.01;60;1;10;0.46;3;0.204;YN;YN;0;1;0.071;0;2.5;3;1;5
653;10.5_10_1;0.0105;60;1;10;0.46;3;0.2118;YN;YN;0;1;0.0723;0;2.5;3;1;5
654;11.5_10_1;0.0115;60;1;10;0.46;3;0.2274;YN;YN;0;1;0.0749;0;2.5;3;1;5
655;13_10_1;0.013;60;1;10;0.46;3;0.2508;YN;YN;0;1;0.0788;0;2.5;3;1;5
656;13.2_10_1;0.0132;60;1;10;0.46;3;0.2539;YN;YN;0;1;0.0793;0;2.5;3;1;5
657;15_10_1;0.015;60;1;10;0.46;3;0.282;YN;YN;0;1;0.084;0;2.5;3;1;5
658;16_10_1;0.016;60;1;10;0.46;3;0.2961;YN;YN;0;1;0.0874;0;2.5;3;1;5
659;16.5_10_1;0.0165;60;1;10;0.46;3;0.3031;YN;YN;0;1;0.089;0;2.5;3;1;5
660;17_10_1;0.017;60;1;10;0.46;3;0.3101;YN;YN;0;1;0.0907;0;2.5;3;1;5
661;18_10_1;0.018;60;1;10;0.46;3;0.3242;YN;YN;0;1;0.0941;0;2.5;3;1;5
662;19_10_1;0.019;60;1;10;0.46;3;0.3382;YN;YN;0;1;0.0974;0;2.5;3;1;5
663;20_10_1;0.02;60;1;10;0.46;3;0.3523;YN;YN;0;1;0.1008;0;2.5;3;1;5
664;22.5_10_1;0.0225;60;1;10;0.46;3;0.3874;YN;YN;0;1;0.1091;0;2.5;3;1;5
665;25_10_1;0.025;60;1;10;0.46;3;0.4225;YN;YN;0;1;0.1175;0;2.5;3;1;5
666;26_10_1;0.026;60;1;10;0.46;3;0.4337;YN;YN;0;1;0.1213;0;2.5;3;1;5
667;26.1_10_1;0.0261;60;1;10;0.46;3;0.4348;YN;YN;0;1;0.1217;0;2.5;3;1;5
668;28_10_1;0.028;60;1;10;0.46;3;0.4561;YN;YN;0;1;0.1289;0;2.5;3;1;5
669;30_10_1;0.03;60;1;10;0.46;3;0.4785;YN;YN;0;1;0.1365;0;2.5;3;1;5
670;35_10_1;0.035;60;1;10;0.46;3;0.5345;YN;YN;0;1;0.1555;0;2.5;3;1;5
671;35.5_10_1;0.0355;60;1;10;0.46;3;0.5401;YN;YN;0;1;0.1574;0;2.5;3;1;5
672;37_10_1;0.037;60;1;10;0.46;3;0.5569;YN;YN;0;1;0.1631;0;2.5;3;1;5
673;37.5_10_1;0.0375;60;1;10;0.46;3;0.5625;YN;YN;0;1;0.165;0;2.5;3;1;5
674;38_10_1;0.038;60;1;10;0.46;3;0.5688;YN;YN;0;1;0.1658;0;2.5;3;1;5
675;40_10_1;0.04;60;1;10;0.46;3;0.594;YN;YN;0;1;0.169;0;2.5;3;1;5
676;43.5_10_1;0.0435;60;1;10;0.46;3;0.6381;YN;YN;0;1;0.1746;0;2.5;3;1;5
677;45_10_1;0.045;60;1;10;0.46;3;0.657;YN;YN;0;1;0.177;0;2.5;3;1;5
678;47.5_10_1;0.0475;60;1;10;0.46;3;0.6885;YN;YN;0;1;0.181;0;2.5;3;1;5
679;50_10_1;0.05;60;1;10;0.46;3;0.72;YN;YN;0;1;0.185;0;2.5;3;1;5
680;52.5_10_1;0.0525;60;1;10;0.46;3;0.7463;YN;YN;0;1;0.1958;0;2.5;3;1;5
681;55_10_1;0.055;60;1;10;0.46;3;0.7725;YN;YN;0;1;0.2065;0;2.5;3;1;5
682;62.5_10_1;0.0625;60;1;10;0.46;3;0.8513;YN;YN;0;1;0.2388;0;2.5;3;1;5
683;65_10_1;0.065;60;1;10;0.46;3;0.8775;YN;YN;0;1;0.2495;0;2.5;3;1;5
684;65.25_10_1;0.06525;60;1;10;0.46;3;0.8801;YN;YN;0;1;0.2506;0;2.5;3;1;5
685;70_10_1;0.07;60;1;10;0.46;3;0.93;YN;YN;0;1;0.271;0;2.5;3;1;5
686;75_10_1;0.075;60;1;10;0.46;3;0.9825;YN;YN;0;1;0.2925;0;2.5;3;1;5
687;80_10_1;0.08;60;1;10;0.46;3;1.042;YN;YN;0;1;0.306;0;2.5;3;1;5
688;87.5_10_1;0.0875;60;1;10;0.46;3;1.1313;YN;YN;0;1;0.3263;0;2.5;3;1;5
689;100_10_1;0.1;60;1;10;0.46;3;1.28;YN;YN;0;1;0.36;0;2.5;3;1;5
690;160_10_1;0.16;60;1;10;0.46;3;2.0181;YN;YN;0;1;0.5012;0;2.5;3;1;5
691;167_10_1;0.167;60;1;10;0.46;3;2.1042;YN;YN;0;1;0.5177;0;2.5;3;1;5
692;200_10_1;0.2;60;1;10;0.46;3;2.6592;YN;YN;0;1;0.5504;0;2.5;3;1;5

$$TypChatoc;ID(a:40);loc_name(a:40);i_use(a:4)
693;MeltCurve_200;1
694;MeltCurve_140;1
695;MeltCurve_100;1
696;MeltCurve_80;1
697;MeltCurve_65;1
698;MeltCurve_50;1
699;MeltCurve_40;1
700;MeltCurve_30;1
701;MeltCurve_20;1
702;MeltCurve_15;1
703;MeltCurve_12;1
704;MeltCurve_10;1
705;MeltCurve_8;1
706;MeltCurve_7;1
707;MeltCurve_6;1
708;MeltCurve_5;1
709;MeltCurve_3;1
710;MeltCurve_2;1
711;MeltCurve_1;1

$$TypFuse;ID(a:40);loc_name(a:40);urat(r);irat(r);frq(r);iopt_typ(a:2);pmelt(p)
712;200;27;200;60;MV;693
713;140;27;140;60;MV;694
714;100;27;100;60;MV;695
715;80;27;80;60;MV;696
716;65;27;65;60;MV;697
717;50;27;50;60;MV;698
718;40;27;40;60;MV;699
719;30;27;30;60;MV;700
720;20;27;20;60;MV;701
721;15;27;15;60;MV;702
722;12;27;12;60;MV;703
723;10;27;10;60;MV;704
724;8;27;8;60;MV;705
725;7;27;7;60;MV;706
726;6;27;6;60;MV;707
727;5;27;5;60;MV;708
728;3;27;3;60;MV;709
729;2;27;2;60;MV;710
730;1;27;1;60;MV;711

$$ElmLne;ID(a:40);loc_name(a:40);fold_id(p);typ_id(p);dline(r);pCondCir(p);pCondGnd(p);sagCir(r);sagGnd(r)
731;1884802;2;42;0.0111400003433228;36;;1;0
732;1882751;2;42;0.0666699981689453;7;;1;0
733;1882810;2;42;0.0680199966430664;7;;1;0
734;1882811;2;42;0.109290000915527;13;;1;0
735;1882812;2;42;0.08343000030517579;13;;1;0
736;1882813;2;42;0.082;7;;1;0
737;1882814;2;42;0.051;7;;1;0
738;1882815;2;42;0.05;7;;1;0
739;1882816;2;42;0.028;7;;1;0
740;1882817;2;42;0.102;7;;1;0
741;1882818;2;42;0.035799999237060495;7;;1;0
742;1882819;2;42;0.0131000003814697;7;;1;0
743;1882820;2;42;0.059069999694824196;7;;1;0
744;1882821;2;42;0.0650899963378906;7;;1;0
745;1882822;2;42;0.091;7;;1;0
746;1882823;2;42;0.0317000007629395;7;;1;0
747;1882824;2;42;0.07;7;;1;0
748;1882825;2;42;0.0925;7;;1;0
749;1882826;2;42;0.00501999998092651;7;;1;0
750;1882827;2;42;0.0125;7;;1;0
751;1882828;2;42;0.0893000030517578;7;;1;0
752;1882829;2;42;0.058;7;;1;0
753;1882830;2;42;0.01;7;;1;0
754;1882831;2;42;0.0835;7;;1;0
755;1882832;2;42;0.09259999847412109;7;;1;0
756;1882833;2;42;0.104;7;;1;0
757;1882834;2;42;0.0325;7;;1;0
758;1882835;2;42;0.0915;7;;1;0
759;1882836;2;42;0.06;7;;1;0
760;1882837;2;42;0.032;7;;1;0
761;1883452;2;42;0.0462400016784668;27;;1;0
762;1883453;2;42;0.06540000152587891;27;;1;0
763;1883454;2;42;0.026920000076293898;27;;1;0
764;1883455;2;42;0.034900001525878896;27;;1;0
765;1883456;2;42;0.0195699996948242;27;;1;0
766;1883461;2;42;0.0555999984741211;7;;1;0
767;1883462;2;42;0.00201289439201355;7;;1;0
768;1883463;2;42;0.0222999992370605;7;;1;0
769;1883464;2;42;0.08909999847412109;7;;1;0
770;1883465;2;42;0.0715;7;;1;0
771;1883466;2;42;0.0685;7;;1;0
772;1883467;2;42;0.0711500015258789;7;;1;0
773;1883468;2;42;0.0704000015258789;7;;1;0
774;1883469;2;42;0.089;7;;1;0
775;1883470;2;42;0.0873000030517578;7;;1;0
776;1883471;2;42;0.08809999847412109;7;;1;0
777;1883472;2;42;0.07;7;;1;0
778;1883473;2;42;0.0778000030517578;7;;1;0
779;1883474;2;42;0.01;7;;1;0
780;1883548;2;42;0.0381599998474121;34;;1;0
781;1883549;2;42;0.0614000015258789;34;;1;0
782;1883550;2;42;0.050700000762939505;34;;1;0
783;1883551;2;42;0.0864000015258789;34;;1;0
784;1883552;2;42;0.060189998626709;34;;1;0
785;1883734;2;42;0.0387700004577637;27;;1;0
786;1883800;2;42;0.0874000015258789;7;;1;0
787;1883801;2;42;0.0155;7;;1;0
788;1883802;2;42;0.065;7;;1;0
789;1883804;2;42;0.0662099990844727;7;;1;0
790;1883805;2;42;0.08630000305175779;7;;1;0
791;1884437;2;42;0.005;32;;1;0
792;1884485;2;42;0.00254444527626038;27;;1;0
793;1884486;2;42;0.018569999694824202;30;;1;0
794;1884521;2;42;0.0348899993896484;34;;1;0
795;1884566;2;42;0.0302000007629395;7;;1;0
796;1884803;2;42;0.0142600002288818;36;;1;0
797;1884804;2;42;0.0291499996185303;36;;1;0
798;1884821;2;42;0.0150900001525879;27;;1;0
799;1884853;2;42;0.085;7;;1;0
800;1884854;2;42;0.0981999969482422;7;;1;0
801;1884855;2;42;0.0138900003433228;7;;1;0
802;1884856;2;42;0.0222999992370605;7;;1;0
803;1884893;2;42;0.0412263412475586;9;;1;0
804;1884894;2;42;0.08;9;;1;0
805;1884956;2;42;0.0607000007629395;34;;1;0
806;1884975;2;42;0.0319099998474121;13;;1;0
807;1885089;2;42;0.0482700004577637;27;;1;0
808;1885090;2;42;0.0660599975585938;27;;1;0
809;1885092;2;42;0.0552099990844727;27;;1;0
810;1885093;2;42;0.07501999664306641;9;;1;0
811;1885094;2;42;0.00792999982833862;9;;1;0
812;1885095;2;42;0.00578999996185303;9;;1;0
813;1885096;2;42;0.06718000030517579;9;;1;0
814;1885237;2;42;0.0390099983215332;9;;1;0
815;1885238;2;42;0.0726999969482422;9;;1;0
816;1885239;2;42;0.0766999969482422;9;;1;0
817;1885240;2;42;0.0744000015258789;9;;1;0
818;1885241;2;42;0.0742200012207031;9;;1;0
819;1885242;2;42;0.08;9;;1;0
820;1885243;2;42;0.07559999847412109;9;;1;0
821;1885244;2;42;0.056310001373291;9;;1;0
822;1885245;2;42;0.00811999988555908;9;;1;0
823;1885246;2;42;0.00703999996185303;9;;1;0
824;1885247;2;42;0.033;9;;1;0
825;1885252;2;42;0.0152299995422363;9;;1;0
826;1885253;2;42;0.0491699981689453;9;;1;0
827;1885462;2;42;0.0183600006103516;27;;1;0
828;1885463;2;42;0.0586199989318848;27;;1;0
829;1885464;2;42;0.056990001678466795;27;;1;0
830;1885465;2;42;0.034419998168945296;27;;1;0
831;1885530;2;42;0.0346300010681152;34;;1;0
832;1885717;2;42;0.0106999998092651;7;;1;0
833;1885718;2;42;0.0158000001907349;7;;1;0
834;1885719;2;42;0.0030999999046325702;7;;1;0
835;1885765;2;42;0.063;9;;1;0
836;1885766;2;42;0.0622999992370605;9;;1;0
837;1885767;2;42;0.022;9;;1;0
838;1885768;2;42;0.0305;9;;1;0
839;1885769;2;42;0.052;9;;1;0
840;1885826;2;42;0.0497099990844727;9;;1;0
841;1885827;2;42;0.00325;9;;1;0
842;1885828;2;42;0.0064000000953674295;9;;1;0
843;1885829;2;42;0.031;9;;1;0
844;1885830;2;42;0.020100000381469703;9;;1;0
845;1885831;2;42;0.07;9;;1;0
846;1885832;2;42;0.0621699981689453;9;;1;0
847;1885833;2;42;0.00910000038146973;9;;1;0
848;1885834;2;42;0.00392000007629395;9;;1;0
849;1885835;2;42;0.0567999992370605;9;;1;0
850;1885836;2;42;0.0289300003051758;9;;1;0
851;1885837;2;42;0.0485999984741211;9;;1;0
852;1885838;2;42;0.06;9;;1;0
853;1885839;2;42;0.06;9;;1;0
854;1885840;2;42;0.0562999992370605;9;;1;0
855;1885948;2;42;0.015;9;;1;0
856;1885949;2;42;0.07;9;;1;0
857;1885950;2;42;0.067;9;;1;0
858;1885951;2;42;0.03;9;;1;0
859;1885962;2;42;0.0534000015258789;9;;1;0
860;1885963;2;42;0.058;9;;1;0
861;1886028;2;42;0.0343499984741211;9;;1;0
862;1886029;2;42;0.0749300003051758;9;;1;0
863;1886030;2;42;0.0054000000953674295;9;;1;0
864;1886031;2;42;0.00860000038146973;9;;1;0
865;1886032;2;42;0.0551500015258789;9;;1;0
866;1886033;2;42;0.041240001678466795;9;;1;0
867;1886034;2;42;0.0149499998092651;9;;1;0
868;1886035;2;42;0.007;9;;1;0
869;1886036;2;42;0.0566500015258789;9;;1;0
870;1886037;2;42;0.0575;9;;1;0
871;1886038;2;42;0.0296000003814697;9;;1;0
872;1886039;2;42;0.0640999984741211;9;;1;0
873;1886040;2;42;0.0704000015258789;9;;1;0
874;1886041;2;42;0.0691999969482422;9;;1;0
875;1886042;2;42;0.0679499969482422;9;;1;0
876;1886043;2;42;0.0532999992370605;9;;1;0
877;1886044;2;42;0.059830001831054705;9;;1;0
878;1886045;2;42;0.0301000003814697;9;;1;0
879;1886046;2;42;0.0360999984741211;9;;1;0
880;1886047;2;42;0.057799999237060494;9;;1;0
881;1886104;2;42;0.047;9;;1;0
882;1886105;2;42;0.0364000015258789;9;;1;0
883;1886109;2;42;0.029;9;;1;0
884;1886110;2;42;0.039;9;;1;0
885;1886111;2;42;0.0725;9;;1;0
886;1886112;2;42;0.07119999694824221;9;;1;0
887;1886113;2;42;0.067;9;;1;0
888;1886114;2;42;0.07;9;;1;0
889;1886115;2;42;0.0685;9;;1;0
890;1886116;2;42;0.0215;9;;1;0
891;1886117;2;42;0.00496999979019165;9;;1;0
892;1886118;2;42;0.009;9;;1;0
893;1886119;2;42;0.0545;9;;1;0
894;1886120;2;42;0.000680000007152557;9;;1;0
895;1886136;2;42;0.03;9;;1;0
896;1886137;2;42;0.075;9;;1;0
897;1886138;2;42;0.078;9;;1;0
898;1886139;2;42;0.0619700012207031;9;;1;0
899;1886140;2;42;0.0171800003051758;9;;1;0
900;1886141;2;42;0.009;9;;1;0
901;1886171;2;42;0.011659999847412101;9;;1;0
902;1886172;2;42;0.071;9;;1;0
903;1886173;2;42;0.06769000244140631;9;;1;0
904;1886174;2;42;0.073;9;;1;0
905;1886462;2;42;0.066;9;;1;0
906;1886546;2;42;0.077;9;;1;0
907;1886547;2;42;0.046;9;;1;0
908;1886694;2;42;0.0156499996185303;29;;1;0
909;1886698;2;42;0.0178600006103516;30;;1;0
910;1886711;2;42;0.0857799987792969;29;;1;0
911;1886712;2;42;0.0663600006103516;29;;1;0
912;1886716;2;42;0.0206700000762939;29;;1;0
913;1886722;2;42;0.0198400001525879;29;;1;0
914;1886723;2;42;0.0514599990844727;29;;1;0
915;1886818;2;42;0.074;29;;1;0
916;1886819;2;42;0.072;29;;1;0
917;1886820;2;42;0.0758000030517578;29;;1;0
918;1886821;2;42;0.0765;29;;1;0
919;1886889;2;42;0.009119999885559081;32;;1;0
920;1889118;2;42;0.013460000038147;29;;1;0
921;1889119;2;42;0.058830001831054704;29;;1;0
922;1889120;2;42;0.018819999694824202;29;;1;0
923;1889153;2;42;0.0635200004577637;29;;1;0
924;1889154;2;42;0.02675;29;;1;0
925;1889155;2;42;0.0898399963378906;30;;1;0
926;1889156;2;42;0.0891699981689453;30;;1;0
927;1889157;2;42;0.08555000305175779;30;;1;0
928;1889158;2;42;0.08761000061035161;30;;1;0
929;1889165;2;42;0.07484999847412109;30;;1;0
930;1889186;2;42;0.0645;29;;1;0
931;1889187;2;42;0.0385999984741211;30;;1;0
932;1889188;2;42;0.026209999084472697;29;;1;0
933;1889189;2;42;0.0237199993133545;29;;1;0
934;1889190;2;42;0.028;29;;1;0
935;1889208;2;42;0.08223999786376951;30;;1;0
936;1889214;2;42;0.0397000007629395;30;;1;0
937;1889215;2;42;0.0527000007629395;30;;1;0
938;1889216;2;42;0.051200000762939506;30;;1;0
939;1889217;2;42;0.027;30;;1;0
940;1889218;2;42;0.0728000030517578;30;;1;0
941;1889454;2;42;0.019100000381469702;9;;1;0
942;1889455;2;42;0.083;9;;1;0
943;1889456;2;42;0.0713000030517578;9;;1;0
944;1889457;2;42;0.0650999984741211;9;;1;0
945;1889458;2;42;0.031;9;;1;0
946;1889630;2;42;0.014310000419616699;9;;1;0
947;1889631;2;42;0.19263999938964801;9;;1;0
948;1889632;2;42;0.06;9;;1;0
949;1889633;2;42;0.0103500003814697;9;;1;0
950;1889634;2;42;0.007;9;;1;0
951;1889635;2;42;0.03;9;;1;0
952;1889636;2;42;0.0830599975585938;9;;1;0
953;1889637;2;42;0.0672399978637695;9;;1;0
954;1889638;2;42;0.00926000022888184;9;;1;0
955;1889639;2;42;0.007;9;;1;0
956;1889640;2;42;0.047;9;;1;0
957;1889741;2;42;0.06;9;;1;0
958;1889742;2;42;0.08;9;;1;0
959;1889743;2;42;0.036;9;;1;0
960;1889744;2;42;0.007;9;;1;0
961;1889745;2;42;0.0765;9;;1;0
962;1889746;2;42;0.075;9;;1;0
963;1890265;2;42;0.0631100006103516;29;;1;0
964;1890269;2;42;0.0058899998664856;30;;1;0
965;1890290;2;42;0.0475499992370605;30;;1;0
966;1890291;2;42;0.022459999084472698;30;;1;0
967;1890292;2;42;0.0196900005340576;30;;1;0
968;1890293;2;42;0.0894700012207031;29;;1;0
969;1890294;2;42;0.0151499996185303;29;;1;0
970;1890295;2;42;0.0136099996566772;29;;1;0
971;1890313;2;42;0.0462000007629395;30;;1;0
972;1890314;2;42;0.0463711891174316;30;;1;0
973;1890403;2;42;0.071;30;;1;0
974;1890404;2;42;0.0715;30;;1;0
975;1890767;2;42;0.0753000030517578;30;;1;0
976;1890768;2;42;0.063;30;;1;0
977;1890769;2;42;0.0685999984741211;30;;1;0
978;1890770;2;42;0.031;30;;1;0
979;1890771;2;42;0.0390999984741211;30;;1;0
980;1890772;2;42;0.0405;30;;1;0
981;1890773;2;42;0.00401000022888184;30;;1;0
982;1890774;2;42;0.0118000001907349;30;;1;0
983;1890775;2;42;0.0562700004577637;30;;1;0
984;1890776;2;42;0.0562799987792969;29;;1;0
985;1890777;2;42;0.06379999923706049;30;;1;0
986;1890778;2;42;0.042220001220703095;30;;1;0
987;1890779;2;42;0.0199899997711182;30;;1;0
988;1890780;2;42;0.012199999809265099;29;;1;0
989;1890781;2;42;0.032;29;;1;0
990;1890782;2;42;0.0227999992370605;29;;1;0
991;1890783;2;42;0.0326599998474121;30;;1;0
992;1890784;2;42;0.0261599998474121;30;;1;0
993;1890785;2;42;0.0185599994659424;30;;1;0
994;1890786;2;42;0.004239999771118159;29;;1;0
995;1890787;2;42;0.075;29;;1;0
996;1890788;2;42;0.0751999969482422;29;;1;0
997;1890789;2;42;0.075;29;;1;0
998;1890790;2;42;0.075;29;;1;0
999;1890791;2;42;0.0155;29;;1;0
1000;1890792;2;42;0.0748000030517578;29;;1;0
1001;1890793;2;42;0.0745;29;;1;0
1002;1890794;2;42;0.0843000030517578;29;;1;0
1003;1890795;2;42;0.0825;30;;1;0
1004;1890796;2;42;0.06540000152587891;30;;1;0
1005;1890797;2;42;0.0389000015258789;30;;1;0
1006;1891317;2;42;0.0112299995422363;30;;1;0
1007;1891318;2;42;0.0585;30;;1;0
1008;1891319;2;42;0.048090000152587895;30;;1;0
1009;1891320;2;42;0.0121199998855591;30;;1;0
1010;1891321;2;42;0.00839999961853027;29;;1;0
1011;1891322;2;42;0.06490000152587891;29;;1;0
1012;1891548;2;42;0.0756999969482422;29;;1;0
1013;1891549;2;42;0.058299999237060494;29;;1;0
1014;1891550;2;42;0.0643399963378906;29;;1;0
1015;1891551;2;42;0.0678499984741211;29;;1;0
1016;1891552;2;42;0.013189999580383301;29;;1;0
1017;1891553;2;42;0.00498999977111816;29;;1;0
1018;1891554;2;42;0.069629997253418;29;;1;0
1019;1891555;2;42;0.075;29;;1;0
1020;1891556;2;42;0.075;29;;1;0
1021;1891557;2;42;0.0372000007629395;29;;1;0
1022;1891558;2;42;0.062;30;;1;0
1023;1891771;2;42;0.0609799995422363;30;;1;0
1024;1893004;2;42;0.055240001678466794;27;;1;0
1025;1893367;2;42;0.0641999969482422;30;;1;0
1026;1893368;2;42;0.0821999969482422;30;;1;0
1027;1893369;2;42;0.09;30;;1;0
1028;1893370;2;42;0.00419999980926514;30;;1;0
1029;1893371;2;42;0.00342000007629395;29;;1;0
1030;1893372;2;42;0.058599998474121104;29;;1;0
1031;1893373;2;42;0.059;29;;1;0
1032;1893374;2;42;0.06;29;;1;0
1033;1893375;2;42;0.06259999847412111;29;;1;0
1034;1893376;2;42;0.0557999992370605;29;;1;0
1035;1893377;2;42;0.058200000762939505;29;;1;0
1036;1893378;2;42;0.0101899995803833;29;;1;0
1037;1893379;2;42;0.02275;29;;1;0
1038;1893380;2;42;0.008;29;;1;0
1039;1893381;2;42;0.0278899993896484;29;;1;0
1040;1893382;2;42;0.0663000030517578;29;;1;0
1041;1893383;2;42;0.0651999969482422;29;;1;0
1042;1893384;2;42;0.0404000015258789;29;;1;0
1043;1893385;2;42;0.0788099975585938;29;;1;0
1044;1893386;2;42;0.082;29;;1;0
1045;1893695;2;42;0.0215599994659424;27;;1;0
1046;1893711;2;42;0.0445699996948242;9;;1;0
1047;1893712;2;42;0.0550900001525879;9;;1;0
1048;1893713;2;42;0.08;9;;1;0
1049;1893714;2;42;0.08613999938964839;9;;1;0
1050;1893715;2;42;0.080129997253418;9;;1;0
1051;1893716;2;42;0.00607999992370605;9;;1;0
1052;1893937;2;42;0.069;29;;1;0
1053;1893938;2;42;0.05275;30;;1;0
1054;1893939;2;42;0.081;30;;1;0
1055;1893940;2;42;0.073;30;;1;0
1056;1893941;2;42;0.0554000015258789;30;;1;0
1057;1893942;2;42;0.056;30;;1;0
1058;1893943;2;42;0.092;30;;1;0
1059;1893944;2;42;0.00327999997138977;30;;1;0
1060;1893945;2;42;0.015;30;;1;0
1061;1893946;2;42;0.07201999664306641;30;;1;0
1062;1893947;2;42;0.054;30;;1;0
1063;1893948;2;42;0.0394000015258789;30;;1;0
1064;1893949;2;42;0.056;30;;1;0
1065;1893950;2;42;0.056;30;;1;0
1066;1893951;2;42;0.029;30;;1;0
1067;1893952;2;42;0.0625;30;;1;0
1068;1893953;2;42;0.0595999984741211;30;;1;0
1069;1893954;2;42;0.07890000152587891;30;;1;0
1070;1893955;2;42;0.009;30;;1;0
1071;1893956;2;42;0.0815;30;;1;0
1072;1893957;2;42;0.0525999984741211;30;;1;0
1073;1893958;2;42;0.048;30;;1;0
1074;1893959;2;42;0.078;29;;1;0
1075;1893967;2;42;0.009;29;;1;0
1076;1893968;2;42;0.0146499996185303;29;;1;0
1077;1893969;2;42;0.061;29;;1;0
1078;1894698;2;42;0.0115;9;;1;0
1079;1894716;2;42;0.0372023544311523;9;;1;0
1080;1894717;2;42;0.08040000152587891;9;;1;0
1081;1894718;2;42;0.0775;9;;1;0
1082;1894773;2;42;0.066;9;;1;0
1083;1894774;2;42;0.06590000152587891;9;;1;0
1084;1894775;2;42;0.0687099990844727;9;;1;0
1085;1894776;2;42;0.00659999990463257;9;;1;0
1086;1894777;2;42;0.008659999847412109;9;;1;0
1087;1895011;2;42;0.051;29;;1;0
1088;1895012;2;42;0.058;29;;1;0
1089;1895127;2;42;0.0293500003814697;7;;1;0
1090;1895128;2;42;0.0550999984741211;7;;1;0
1091;1895129;2;42;0.0545;7;;1;0
1092;1895151;2;42;0.0355;9;;1;0
1093;1895152;2;42;0.050900001525878896;9;;1;0
1094;1895153;2;42;0.0053899998664856;9;;1;0
1095;1895154;2;42;0.00526999998092651;9;;1;0
1096;1895155;2;42;0.0543499984741211;9;;1;0
1097;1895156;2;42;0.0635699996948242;9;;1;0
1098;1895157;2;42;0.00505000019073486;9;;1;0
1099;1895186;2;42;0.0262999992370605;7;;1;0
1100;1895191;2;42;0.0298700008392334;7;;1;0
1101;1895192;2;42;0.0542400016784668;7;;1;0
1102;1895193;2;42;0.0311100006103516;7;;1;0
1103;1895194;2;42;0.0395900001525879;7;;1;0
1104;1895195;2;42;0.0367400016784668;7;;1;0
1105;1895196;2;42;0.0320800018310547;7;;1;0
1106;1895267;2;42;0.034590000152587896;9;;1;0
1107;6126265;2;38;0.0045;9;;1;0
1108;6126336;2;38;0.016;11;;1;0
1109;6126477;2;38;0.0172900009155273;9;;1;0
1110;6126484;2;38;0.0201299991607666;9;;1;0
1111;6126491;2;38;0.0501300010681152;9;;1;0
1112;6126498;2;38;0.0542299995422363;9;;1;0
1113;6126575;2;38;0.030030000686645502;9;;1;0
1114;6126588;2;38;0.0178533901542536;9;;1;0
1115;6126595;2;38;0.035;9;;1;0
1116;6126602;2;38;0.035;9;;1;0
1117;6126609;2;38;0.0574599990844727;9;;1;0
1118;6126616;2;38;0.008800000190734859;9;;1;0
1119;6126682;2;38;0.008800000190734859;9;;1;0
1120;7845627;2;42;0.0386855545043945;27;;1;0
1121;7848421;2;38;0.023899999618530298;9;;1;0
1122;7848428;2;38;0.059299999237060495;9;;1;0
1123;7848435;2;38;0.0562000007629395;9;;1;0
1124;7848443;2;38;0.0724000015258789;9;;1;0
1125;7848451;2;38;0.073;9;;1;0
1126;7848563;2;38;0.018;9;;1;0
1127;8129608;2;38;0.0179799995422363;9;;1;0
1128;8129619;2;38;0.06725;9;;1;0
1129;8129629;2;38;0.07236000061035161;9;;1;0
1130;8129639;2;38;0.0780500030517578;9;;1;0
1131;8129648;2;38;0.07777999877929691;9;;1;0
1132;8129657;2;38;0.0770500030517578;9;;1;0
1133;8129673;2;38;0.028;9;;1;0
1134;8341302;2;42;0.006900428102661459;11;;1;0
1135;8341394;2;42;0.01;32;;1;0
1136;8363541;2;42;0.072;9;;1;0
1137;8363548;2;42;0.075;9;;1;0
1138;8363556;2;42;0.072;9;;1;0
1139;8363595;2;42;0.0755;9;;1;0
1140;8363665;2;42;0.00359764575958252;9;;1;0
1141;8425060;2;42;0.00162880909442902;30;;1;0
1142;8425069;2;42;0.00137365794181824;9;;1;0
1143;8474886;2;42;0.025;9;;1;0
1144;8474900;2;42;0.08;9;;1;0
1145;8474912;2;42;0.08;9;;1;0
1146;8474922;2;42;0.0808899993896484;9;;1;0
1147;8474930;2;42;0.0773899993896484;9;;1;0
1148;8474938;2;42;0.00473000001907349;9;;1;0
1149;8474945;2;42;0.07;9;;1;0
1150;8474952;2;42;0.06;9;;1;0
1151;8474959;2;42;0.055;9;;1;0
1152;8474966;2;42;0.0553800010681152;9;;1;0
1153;8474973;2;42;0.00605000019073486;9;;1;0
1154;8474982;2;42;0.00462400007247925;32;;1;0
1155;8474987;2;42;0.000754000008106232;32;;1;0

$$ElmSubstat;ID(a:40);loc_name(a:40);fold_id(p);Unom(r);GPSlon(r);GPSlat(r)
1156;BARRA0;2;10.0;-81.10164977;-5.08630043
1157;E160001;2;10.0;-81.10181157;-5.08646055
1158;E160002;2;10.0;-81.10018433;-5.0883962
1159;E160003;2;10.0;-81.09894323;-5.08823362
1160;E160004;2;10.0;-81.09702321;-5.09096961
1161;E160005;2;10.0;-81.09809176;-5.09323388
1162;E160006;2;10.0;-81.10016517;-5.08971546
1163;E160012;2;10.0;-81.1004467;-5.09321492
1164;E160013;2;10.0;-81.10261582;-5.09380899
1165;E160015;2;10.0;-81.09953143;-5.09516621
1166;E160016;2;10.0;-81.09761482;-5.09454776
1167;E160017;2;10.0;-81.09873085;-5.09651265
1168;E160018;2;10.0;-81.10080471;-5.09731734
1169;E160019;2;10.0;-81.10388813;-5.09712414
1170;E160021;2;10.0;-81.10781752;-5.09743729
1171;E160023;2;10.0;-81.10582611;-5.09814194
1172;E160032;2;10.0;-81.09816079;-5.08769885
1173;E160034;2;10.0;-81.09685596;-5.08876844
1174;E160035;2;10.0;-81.09402894;-5.0899901
1175;E160036;2;10.0;-81.08844358;-5.093248
1176;E160037;2;10.0;-81.0938295;-5.09120459
1177;E160038;2;10.0;-81.09551481;-5.09202873
1178;E160039;2;10.0;-81.09531701;-5.09446291
1179;E160040;2;10.0;-81.09422918;-5.09511146
1180;E160041;2;10.0;-81.09683724;-5.09627129
1181;E160219;2;10.0;-81.09210826;-5.0961721
1182;E160220;2;10.0;-81.09088324;-5.09464675
1183;E160221;2;10.0;-81.0939406;-5.09718814
1184;E160222;2;10.0;-81.09453622;-5.09736201
1185;E160223;2;10.0;-81.0966948;-5.0983184
1186;E160224;2;10.0;-81.09804333;-5.09929702
1187;E160225;2;10.0;-81.09645367;-5.09919045
1188;E160226;2;10.0;-81.09753447;-5.10107715
1189;E160227;2;10.0;-81.09600658;-5.10067356
1190;E160228;2;10.0;-81.10225902;-5.10072729
1191;E160229;2;10.0;-81.10441563;-5.10056554
1192;E160230;2;10.0;-81.1056918;-5.10154575
1193;E160231;2;10.0;-81.1041814;-5.1013947
1194;E160232;2;10.0;-81.10372222;-5.10293629
1195;E160233;2;10.0;-81.10526476;-5.10299118
1196;E160234;2;10.0;-81.08853779;-5.09374173
1197;E160263;2;10.0;-81.10133409;-5.08713911
1198;E160289;2;10.0;-81.08939376;-5.09536914
1199;E160328;2;10.0;-81.10727773;-5.10487799
1200;E160329;2;10.0;-81.10200855;-5.10383986
1201;E160330;2;10.0;-81.09703746;-5.1024692
1202;E160331;2;10.0;-81.09446317;-5.10010236
1203;E160339;2;10.0;-81.08853494;-5.0937546
1204;E160346;2;10.0;-81.08606267;-5.09319228
1205;E160347;2;10.0;-81.08214389;-5.09569781
1206;E160349;2;10.0;-81.09847428;-5.08775554
1207;E160361;2;10.0;-81.09292298;-5.10137542
1208;E160362;2;10.0;-81.08706;-5.09813234
1209;E160369;2;10.0;-81.10038534;-5.10186409
1210;E160378;2;10.0;-81.09675503;-5.1034339
1211;E160379;2;10.0;-81.09981119;-5.1051882
1212;E160380;2;10.0;-81.0885892;-5.09727561
1213;E160393;2;10.0;-81.079473;-5.09467635
1214;E160403;2;10.0;-81.08967929;-5.1000843
1215;E160404;2;10.0;-81.08874848;-5.10107978
1216;E160411;2;10.0;-81.0868149;-5.09124196
1217;E160420;2;10.0;-81.09070663;-5.0918156
1218;E160421;2;10.0;-81.1043738;-5.1063203
1219;E160422;2;10.0;-81.10309738;-5.10637457
1220;E160423;2;10.0;-81.10215645;-5.10671705
1221;E160426;2;10.0;-81.08466894;-5.0994302
1222;E160452;2;10.0;-81.10712408;-5.10734299
1223;E160455;2;10.0;-81.10066422;-5.09394554
1224;E160457;2;10.0;-81.10724932;-5.10610261
1225;E160458;2;10.0;-81.0969828;-5.10503188
1226;E160466;2;10.0;-81.09915041;-5.10762483
1227;E160472;2;10.0;-81.09007976;-5.10391417
1228;E160485;2;10.0;-81.10598147;-5.09641011
1229;E160490;2;10.0;-81.10347417;-5.10897377
1230;E160492;2;10.0;-81.07843612;-5.095475

$$ElmLod;ID(a:40);loc_name(a:40);fold_id(p);slini(r);coslini(r);scale0(r);NrCust(i)
1231;E160001;1157;0.16;0.95;0.1046;1
1232;E160002;1158;0.1;0.95;0.1046;1
1233;E160003;1159;0.46;0.95;0.1046;1
1234;E160004;1160;0.16;0.95;0.1046;364
1235;E160005;1161;0.16;0.95;0.1046;315
1236;E160006;1162;0.16;0.95;0.1046;236
1237;E160012;1163;0.075;0.95;0.1046;100
1238;E160013;1164;0.16;0.95;0.1046;502
1239;E160015;1165;0.16;0.95;0.1046;359
1240;E160016;1166;0.1;0.95;0.1046;160
1241;E160017;1167;0.125;0.95;0.1046;133
1242;E160018;1168;0.125;0.95;0.1046;165
1243;E160019;1169;0.16;0.95;0.1046;343
1244;E160021;1170;0.16;0.95;0.1046;328
1245;E160023;1171;0.16;0.95;0.1046;207
1246;E160032;1172;0.175;0.95;0.1046;1
1247;E160034;1173;0.16;0.95;0.1046;221
1248;E160035;1174;0.04;0.95;0.1046;1
1249;E160036;1175;0.025;0.95;0.1046;1
1250;E160037;1176;0.16;0.95;0.1046;187
1251;E160038;1177;0.16;0.95;0.1046;126
1252;E160039;1178;0.1;0.95;0.1046;254
1253;E160040;1179;0.16;0.95;0.1046;230
1254;E160041;1180;0.2;0.95;0.1046;195
1255;E160219;1181;0.05;0.95;0.1046;157
1256;E160220;1182;0.05;0.95;0.1046;192
1257;E160221;1183;0.05;0.95;0.1046;214
1258;E160222;1184;0.05;0.95;0.1046;156
1259;E160223;1185;0.05;0.95;0.1046;139
1260;E160224;1186;0.05;0.95;0.1046;151
1261;E160225;1187;0.05;0.95;0.1046;178
1262;E160226;1188;0.05;0.95;0.1046;182
1263;E160227;1189;0.05;0.95;0.1046;167
1264;E160228;1190;0.05;0.95;0.1046;135
1265;E160229;1191;0.075;0.95;0.1046;149
1266;E160230;1192;0.05;0.95;0.1046;178
1267;E160231;1193;0.075;0.95;0.1046;181
1268;E160232;1194;0.05;0.95;0.1046;169
1269;E160233;1195;0.05;0.95;0.1046;165
1270;E160234;1196;0.025;0.95;0.1046;1
1271;E160263;1197;0.01;0.95;0.1046;1
1272;E160289;1198;0.075;0.95;0.1046;146
1273;E160328;1199;0.0375;0.95;0.1046;58
1274;E160329;1200;0.1;0.95;0.1046;385
1275;E160330;1201;0.0375;0.95;0.1046;155
1276;E160331;1202;0.0375;0.95;0.1046;79
1277;E160339;1203;0.025;0.95;0.1046;1
1278;E160346;1204;0.1;0.95;0.1046;244
1279;E160347;1205;0.075;0.95;0.1046;109
1280;E160349;1206;0.16;0.95;0.1046;29
1281;E160361;1207;0.025;0.95;0.1046;130
1282;E160362;1208;0.0375;0.95;0.1046;82
1283;E160369;1209;0.075;0.95;0.1046;1
1284;E160378;1210;0.0375;0.95;0.1046;86
1285;E160379;1211;0.1;0.95;0.1046;298
1286;E160380;1212;0.075;0.95;0.1046;179
1287;E160393;1213;0.63;0.95;0.1046;1
1288;E160403;1214;0.025;0.95;0.1046;71
1289;E160404;1215;0.025;0.95;0.1046;41
1290;E160411;1216;0.16;0.95;0.1046;53
1291;E160420;1217;0.63;0.95;0.1046;1
1292;E160421;1218;0.075;0.95;0.1046;199
1293;E160422;1219;0.075;0.95;0.1046;190
1294;E160423;1220;0.1;0.95;0.1046;256
1295;E160426;1221;0.5;0.95;0.1046;2
1296;E160452;1222;0.16;0.95;0.1046;334
1297;E160455;1223;0.25;0.95;0.1046;1
1298;E160457;1224;0.16;0.95;0.1046;1
1299;E160458;1225;0.075;0.95;0.1046;1
1300;E160466;1226;0.16;0.95;0.1046;34
1301;E160472;1227;0.25;0.95;0.1046;1
1302;E160485;1228;0.25;0.95;0.1046;1
1303;E160490;1229;0.1;0.95;0.1046;1
1304;E160492;1230;0.5;0.95;0.1046;1

$$ElmTr2;ID(a:40);loc_name(a:40);fold_id(p);typ_id(p);outserv(i);nntap(i);ntrcn(i);t2ldc(i)
1305;TR_E160001;1157;559;0;3;0;0
1306;TR_E160002;1158;546;0;3;0;0
1307;TR_E160003;1159;577;0;3;0;0
1308;TR_E160004;1160;559;0;3;0;0
1309;TR_E160005;1161;559;0;3;0;0
1310;TR_E160006;1162;559;0;3;0;0
1311;TR_E160012;1163;537;0;3;0;0
1312;TR_E160013;1164;559;0;3;0;0
1313;TR_E160015;1165;559;0;3;0;0
1314;TR_E160016;1166;546;0;3;0;0
1315;TR_E160017;1167;552;0;3;0;0
1316;TR_E160018;1168;552;0;3;0;0
1317;TR_E160019;1169;559;0;3;0;0
1318;TR_E160021;1170;559;0;3;0;0
1319;TR_E160023;1171;559;0;3;0;0
1320;TR_E160032;1172;560;0;3;0;0
1321;TR_E160034;1173;559;0;3;0;0
1322;TR_E160035;1174;519;0;3;0;0
1323;TR_E160036;1175;508;0;3;0;0
1324;TR_E160037;1176;559;0;3;0;0
1325;TR_E160038;1177;559;0;3;0;0
1326;TR_E160039;1178;546;0;3;0;0
1327;TR_E160040;1179;559;0;3;0;0
1328;TR_E160041;1180;562;0;3;0;0
1329;TR_E160219;1181;524;0;3;0;0
1330;TR_E160220;1182;524;0;3;0;0
1331;TR_E160221;1183;524;0;3;0;0
1332;TR_E160222;1184;524;0;3;0;0
1333;TR_E160223;1185;524;0;3;0;0
1334;TR_E160224;1186;524;0;3;0;0
1335;TR_E160225;1187;524;0;3;0;0
1336;TR_E160226;1188;524;0;3;0;0
1337;TR_E160227;1189;524;0;3;0;0
1338;TR_E160228;1190;524;0;3;0;0
1339;TR_E160229;1191;537;0;3;0;0
1340;TR_E160230;1192;524;0;3;0;0
1341;TR_E160231;1193;537;0;3;0;0
1342;TR_E160232;1194;524;0;3;0;0
1343;TR_E160233;1195;524;0;3;0;0
1344;TR_E160234;1196;508;0;3;0;0
1345;TR_E160263;1197;496;0;3;0;0
1346;TR_E160289;1198;537;0;3;0;0
1347;TR_E160328;1199;518;0;3;0;0
1348;TR_E160329;1200;546;0;3;0;0
1349;TR_E160330;1201;518;0;3;0;0
1350;TR_E160331;1202;518;0;3;0;0
1351;TR_E160339;1203;508;0;3;0;0
1352;TR_E160346;1204;546;0;3;0;0
1353;TR_E160347;1205;537;0;3;0;0
1354;TR_E160349;1206;559;0;3;0;0
1355;TR_E160361;1207;508;0;3;0;0
1356;TR_E160362;1208;518;0;3;0;0
1357;TR_E160369;1209;537;0;3;0;0
1358;TR_E160378;1210;518;0;3;0;0
1359;TR_E160379;1211;546;0;3;0;0
1360;TR_E160380;1212;537;0;3;0;0
1361;TR_E160393;1213;580;0;3;0;0
1362;TR_E160403;1214;508;0;3;0;0
1363;TR_E160404;1215;508;0;3;0;0
1364;TR_E160411;1216;559;0;3;0;0
1365;TR_E160420;1217;580;0;3;0;0
1366;TR_E160421;1218;537;0;3;0;0
1367;TR_E160422;1219;537;0;3;0;0
1368;TR_E160423;1220;546;0;3;0;0
1369;TR_E160426;1221;578;0;3;0;0
1370;TR_E160452;1222;559;0;3;0;0
1371;TR_E160455;1223;567;0;3;0;0
1372;TR_E160457;1224;559;0;3;0;0
1373;TR_E160458;1225;537;0;3;0;0
1374;TR_E160466;1226;559;0;3;0;0
1375;TR_E160472;1227;567;0;3;0;0
1376;TR_E160485;1228;567;0;3;0;0
1377;TR_E160490;1229;546;0;3;0;0
1378;TR_E160492;1230;578;0;3;0;0

$$ElmTerm;ID(a:40);loc_name(a:40);fold_id(p);iUsage(i);uknom(r);outserv(i);phtech(i);GPSlon(r);GPSlat(r);systype(i)
1379;1893695_P_1;1157;2;10.0;0;0;;;0
1380;1893695_P_2;1157;2;0.4;0;0;;;0
1381;1893695_P;1157;0;10.0;0;0;;;0
1382;1884821_P_1;1158;2;10.0;0;0;;;0
1383;1884821_P_2;1158;2;0.4;0;0;;;0
1384;1884821_P;1158;0;10.0;0;0;;;0
1385;1884486_P_1;1159;2;10.0;0;0;;;0
1386;1884486_P_2;1159;2;0.4;0;0;;;0
1387;1884486_P;1159;0;10.0;0;0;;;0
1388;1891551_P_1;1160;2;10.0;0;0;;;0
1389;1891551_P_2;1160;2;0.4;0;0;;;0
1390;1891551_P;1160;0;10.0;0;0;;;0
1391;1891557_P_1;1161;2;10.0;0;0;;;0
1392;1891557_P_2;1161;2;0.4;0;0;;;0
1393;1891557_P;1161;0;10.0;0;0;;;0
1394;1893959_P_1;1162;2;10.0;0;0;;;0
1395;1893959_P_2;1162;2;0.4;0;0;;;0
1396;1893959_P;1162;0;10.0;0;0;;;0
1397;1893367_P_1;1163;2;10.0;0;0;;;0
1398;1893367_P_2;1163;2;0.4;0;0;;;0
1399;1893367_P;1163;0;10.0;0;0;;;0
1400;1893937_P_1;1164;2;10.0;0;0;;;0
1401;1893937_P_2;1164;2;0.4;0;0;;;0
1402;1893937_P;1164;0;10.0;0;0;;;0
1403;1893374_P_1;1165;2;10.0;0;0;;;0
1404;1893374_P_2;1165;2;0.4;0;0;;;0
1405;1893374_P;1165;0;10.0;0;0;;;0
1406;1893384_P_1;1166;2;10.0;0;0;;;0
1407;1893384_P_2;1166;2;0.4;0;0;;;0
1408;1893384_P;1166;0;10.0;0;0;;;0
1409;1889190_P_1;1167;2;10.0;0;0;;;0
1410;1889190_P_2;1167;2;0.4;0;0;;;0
1411;1889190_P;1167;0;10.0;0;0;;;0
1412;1889186_P_1;1168;2;10.0;0;0;;;0
1413;1889186_P_2;1168;2;0.4;0;0;;;0
1414;1889186_P;1168;0;10.0;0;0;;;0
1415;1883456_P_1;1169;2;10.0;0;0;;;0
1416;1883456_P_2;1169;2;0.4;0;0;;;0
1417;1883456_P;1169;0;10.0;0;0;;;0
1418;1889120_P_1;1170;2;10.0;0;0;;;0
1419;1889120_P_2;1170;2;0.4;0;0;;;0
1420;1889120_P;1170;0;10.0;0;0;;;0
1421;1885465_P_1;1171;2;10.0;0;0;;;0
1422;1885465_P_2;1171;2;0.4;0;0;;;0
1423;1885465_P;1171;0;10.0;0;0;;;0
1424;7845627_P_1;1172;2;10.0;0;0;;;0
1425;7845627_P_2;1172;2;0.4;0;0;;;0
1426;7845627_P;1172;0;10.0;0;0;;;0
1427;1886716_P_1;1173;2;10.0;0;0;;;0
1428;1886716_P_2;1173;2;0.4;0;0;;;0
1429;1886716_P;1173;0;10.0;0;0;;;0
1430;1890776_P_1;1174;2;10.0;0;0;;;0
1431;1890776_P_2;1174;2;0.4;0;0;;;0
1432;1890776_P;1174;0;10.0;0;0;;;0
1433;1890292_P_1;1175;2;10.0;0;0;;;0
1434;1890292_P_2;1175;2;0.4;0;0;;;0
1435;1890292_P;1175;0;10.0;0;0;;;0
1436;1890782_P_1;1176;2;10.0;0;0;;;0
1437;1890782_P_2;1176;2;0.4;0;0;;;0
1438;1890782_P;1176;0;10.0;0;0;;;0
1439;1886722_P_1;1177;2;10.0;0;0;;;0
1440;1886722_P_2;1177;2;0.4;0;0;;;0
1441;1886722_P;1177;0;10.0;0;0;;;0
1442;1890294_P_1;1178;2;10.0;0;0;;;0
1443;1890294_P_2;1178;2;0.4;0;0;;;0
1444;1890294_P;1178;0;10.0;0;0;;;0
1445;1889154_P_1;1179;2;10.0;0;0;;;0
1446;1889154_P_2;1179;2;0.4;0;0;;;0
1447;1889154_P;1179;0;10.0;0;0;;;0
1448;1890295_P_1;1180;2;10.0;0;0;;;0
1449;1890295_P_2;1180;2;0.4;0;0;;;0
1450;1890295_P;1180;0;10.0;0;0;;;0
1451;1882819_P_1;1181;2;10.0;0;0;;;0
1452;1882819_P_2;1181;2;0.4;0;0;;;0
1453;1882819_P;1181;0;10.0;0;0;;;0
1454;1882815_P_1;1182;2;10.0;0;0;;;0
1455;1882815_P_2;1182;2;0.4;0;0;;;0
1456;1882815_P;1182;0;10.0;0;0;;;0
1457;1882817_P_1;1183;2;10.0;0;0;;;0
1458;1882817_P_2;1183;2;0.4;0;0;;;0
1459;1882817_P;1183;0;10.0;0;0;;;0
1460;1895194_P_1;1184;2;10.0;0;0;;;0
1461;1895194_P_2;1184;2;0.4;0;0;;;0
1462;1895194_P;1184;0;10.0;0;0;;;0
1463;1882833_P_1;1185;2;10.0;0;0;;;0
1464;1882833_P_2;1185;2;0.4;0;0;;;0
1465;1882833_P;1185;0;10.0;0;0;;;0
1466;1882837_P_1;1186;2;10.0;0;0;;;0
1467;1882837_P_2;1186;2;0.4;0;0;;;0
1468;1882837_P;1186;0;10.0;0;0;;;0
1469;1882830_P_1;1187;2;10.0;0;0;;;0
1470;1882830_P_2;1187;2;0.4;0;0;;;0
1471;1882830_P;1187;0;10.0;0;0;;;0
1472;1886046_P_1;1188;2;10.0;0;0;;;0
1473;1886046_P_2;1188;2;0.4;0;0;;;0
1474;1886046_P;1188;0;10.0;0;0;;;0
1475;1882832_P_1;1189;2;10.0;0;0;;;0
1476;1882832_P_2;1189;2;0.4;0;0;;;0
1477;1882832_P;1189;0;10.0;0;0;;;0
1478;1883469_P_1;1190;2;10.0;0;0;;;0
1479;1883469_P_2;1190;2;0.4;0;0;;;0
1480;1883469_P;1190;0;10.0;0;0;;;0
1481;1883473_P_1;1191;2;10.0;0;0;;;0
1482;1883473_P_2;1191;2;0.4;0;0;;;0
1483;1883473_P;1191;0;10.0;0;0;;;0
1484;1884855_P_1;1192;2;10.0;0;0;;;0
1485;1884855_P_2;1192;2;0.4;0;0;;;0
1486;1884855_P;1192;0;10.0;0;0;;;0
1487;1883474_P_1;1193;2;10.0;0;0;;;0
1488;1883474_P_2;1193;2;0.4;0;0;;;0
1489;1883474_P;1193;0;10.0;0;0;;;0
1490;1884853_P_1;1194;2;10.0;0;0;;;0
1491;1884853_P_2;1194;2;0.4;0;0;;;0
1492;1884853_P;1194;0;10.0;0;0;;;0
1493;1883805_P_1;1195;2;10.0;0;0;;;0
1494;1883805_P_2;1195;2;0.4;0;0;;;0
1495;1883805_P;1195;0;10.0;0;0;;;0
1496;1886698_P_1;1196;2;10.0;0;0;;;0
1497;1886698_P_2;1196;2;0.4;0;0;;;0
1498;1886698_P;1196;0;10.0;0;0;;;0
1499;1883548_P_1;1197;2;10.0;0;0;;;0
1500;1883548_P_2;1197;2;0.4;0;0;;;0
1501;1883548_P;1197;0;10.0;0;0;;;0
1502;1895012_P_1;1198;2;10.0;0;0;;;0
1503;1895012_P_2;1198;2;0.4;0;0;;;0
1504;1895012_P;1198;0;10.0;0;0;;;0
1505;1886045_P_1;1199;2;10.0;0;0;;;0
1506;1886045_P_2;1199;2;0.4;0;0;;;0
1507;1886045_P;1199;0;10.0;0;0;;;0
1508;1886038_P_1;1200;2;10.0;0;0;;;0
1509;1886038_P_2;1200;2;0.4;0;0;;;0
1510;1886038_P;1200;0;10.0;0;0;;;0
1511;1886105_P_1;1201;2;10.0;0;0;;;0
1512;1886105_P_2;1201;2;0.4;0;0;;;0
1513;1886105_P;1201;0;10.0;0;0;;;0
1514;1895186_P_1;1202;2;10.0;0;0;;;0
1515;1895186_P_2;1202;2;0.4;0;0;;;0
1516;1895186_P;1202;0;10.0;0;0;;;0
1517;1890269_P_1;1203;2;10.0;0;0;;;0
1518;1890269_P_2;1203;2;0.4;0;0;;;0
1519;1890269_P;1203;0;10.0;0;0;;;0
1520;1885237_P_1;1204;2;10.0;0;0;;;0
1521;1885237_P_2;1204;2;0.4;0;0;;;0
1522;1885237_P;1204;0;10.0;0;0;;;0
1523;1885247_P_1;1205;2;10.0;0;0;;;0
1524;1885247_P_2;1205;2;0.4;0;0;;;0
1525;1885247_P;1205;0;10.0;0;0;;;0
1526;1885253_P_1;1206;2;10.0;0;0;;;0
1527;1885253_P_2;1206;2;0.4;0;0;;;0
1528;1885253_P;1206;0;10.0;0;0;;;0
1529;1885829_P_1;1207;2;10.0;0;0;;;0
1530;1885829_P_2;1207;2;0.4;0;0;;;0
1531;1885829_P;1207;0;10.0;0;0;;;0
1532;1893711_P_1;1208;2;10.0;0;0;;;0
1533;1893711_P_2;1208;2;0.4;0;0;;;0
1534;1893711_P;1208;0;10.0;0;0;;;0
1535;1885951_P_1;1209;2;10.0;0;0;;;0
1536;1885951_P_2;1209;2;0.4;0;0;;;0
1537;1885951_P;1209;0;10.0;0;0;;;0
1538;1885963_P_1;1210;2;10.0;0;0;;;0
1539;1885963_P_2;1210;2;0.4;0;0;;;0
1540;1885963_P;1210;0;10.0;0;0;;;0
1541;7848421_P_1;1211;2;10.0;0;0;;;0
1542;7848421_P_2;1211;2;0.4;0;0;;;0
1543;7848421_P;1211;0;10.0;0;0;;;0
1544;1886120_P_1;1212;2;10.0;0;0;;;0
1545;1886120_P_2;1212;2;0.4;0;0;;;0
1546;1886120_P;1212;0;10.0;0;0;;;0
1547;1886889_P_1;1213;2;10.0;0;0;;;0
1548;1886889_P_2;1213;2;0.4;0;0;;;0
1549;1886889_P;1213;0;10.0;0;0;;;0
1550;1889635_P_1;1214;2;10.0;0;0;;;0
1551;1889635_P_2;1214;2;0.4;0;0;;;0
1552;1889635_P;1214;0;10.0;0;0;;;0
1553;1889640_P_1;1215;2;10.0;0;0;;;0
1554;1889640_P_2;1215;2;0.4;0;0;;;0
1555;1889640_P;1215;0;10.0;0;0;;;0
1556;1889458_P_1;1216;2;10.0;0;0;;;0
1557;1889458_P_2;1216;2;0.4;0;0;;;0
1558;1889458_P;1216;0;10.0;0;0;;;0
1559;1891771_P_1;1217;2;10.0;0;0;;;0
1560;1891771_P_2;1217;2;0.4;0;0;;;0
1561;1891771_P;1217;0;10.0;0;0;;;0
1562;1895151_P_1;1218;2;10.0;0;0;;;0
1563;1895151_P_2;1218;2;0.4;0;0;;;0
1564;1895151_P;1218;0;10.0;0;0;;;0
1565;1895155_P_1;1219;2;10.0;0;0;;;0
1566;1895155_P_2;1219;2;0.4;0;0;;;0
1567;1895155_P;1219;0;10.0;0;0;;;0
1568;1895267_P_1;1220;2;10.0;0;0;;;0
1569;1895267_P_2;1220;2;0.4;0;0;;;0
1570;1895267_P;1220;0;10.0;0;0;;;0
1571;1884437_P_1;1221;2;10.0;0;0;;;0
1572;1884437_P_2;1221;2;0.4;0;0;;;0
1573;1884437_P;1221;0;10.0;0;0;;;0
1574;1894774_P_1;1222;2;10.0;0;0;;;0
1575;1894774_P_2;1222;2;0.4;0;0;;;0
1576;1894774_P;1222;0;10.0;0;0;;;0
1577;6126336_P_1;1223;2;10.0;0;0;;;0
1578;6126336_P_2;1223;2;0.4;0;0;;;0
1579;6126336_P;1223;0;10.0;0;0;;;0
1580;6126575_P_1;1224;2;10.0;0;0;;;0
1581;6126575_P_2;1224;2;0.4;0;0;;;0
1582;6126575_P;1224;0;10.0;0;0;;;0
1583;6126682_P_1;1225;2;10.0;0;0;;;0
1584;6126682_P_2;1225;2;0.4;0;0;;;0
1585;6126682_P;1225;0;10.0;0;0;;;0
1586;7848563_P_1;1226;2;10.0;0;0;;;0
1587;7848563_P_2;1226;2;0.4;0;0;;;0
1588;7848563_P;1226;0;10.0;0;0;;;0
1589;8129673_P_1;1227;2;10.0;0;0;;;0
1590;8129673_P_2;1227;2;0.4;0;0;;;0
1591;8129673_P;1227;0;10.0;0;0;;;0
1592;8341394_P_1;1228;2;10.0;0;0;;;0
1593;8341394_P_2;1228;2;0.4;0;0;;;0
1594;8341394_P;1228;0;10.0;0;0;;;0
1595;8363595_P_1;1229;2;10.0;0;0;;;0
1596;8363595_P_2;1229;2;0.4;0;0;;;0
1597;8363595_P;1229;0;10.0;0;0;;;0
1598;8474987_P_1;1230;2;10.0;0;0;;;0
1599;8474987_P_2;1230;2;0.4;0;0;;;0
1600;8474987_P;1230;0;10.0;0;0;;;0
1601;Nodo0;1156;0;10.0;0;0;;;0
1602;1884802_P;2;1;10.0;0;0;-81.10155919;-5.0863235;0
1603;1882751_P;2;1;10.0;0;0;-81.09095248;-5.09383174;0
1604;1882810_P;2;1;10.0;0;0;-81.09124258;-5.09437841;0
1605;1882811_P;2;1;10.0;0;0;-81.09177822;-5.09522316;0
1606;1882812_P;2;1;10.0;0;0;-81.09224811;-5.09575226;0
1607;1882813_P;2;1;10.0;0;0;-81.09160516;-5.09569966;0
1608;1882814_P;2;1;10.0;0;0;-81.091002;-5.09486573;0
1609;1882816_P;2;1;10.0;0;0;-81.09265454;-5.09661422;0
1610;1882818_P;2;1;10.0;0;0;-81.09208614;-5.09605964;0
1611;1882820_P;2;1;10.0;0;0;-81.09047736;-5.09295642;0
1612;1882821_P;2;1;10.0;0;0;-81.0906662;-5.09328708;0
1613;1882822_P;2;1;10.0;0;0;-81.09508456;-5.09750641;0
1614;1882823_P;2;1;10.0;0;0;-81.09546955;-5.09731345;0
1615;1882824_P;2;1;10.0;0;0;-81.09528086;-5.09801814;0
1616;1882825_P;2;1;10.0;0;0;-81.09509342;-5.0987216;0
1617;1882826_P;2;1;10.0;0;0;-81.09507605;-5.09877598;0
1618;1882827_P;2;1;10.0;0;0;-81.09519373;-5.09874953;0
1619;1882828_P;2;1;10.0;0;0;-81.09595666;-5.09897735;0
1620;1882829_P;2;1;10.0;0;0;-81.09647596;-5.09914071;0
1621;1882831_P;2;1;10.0;0;0;-81.09624125;-5.0999073;0
1622;1882834_P;2;1;10.0;0;0;-81.09674985;-5.09922694;0
1623;1882835_P;2;1;10.0;0;0;-81.0974721;-5.0994282;0
1624;1882836_P;2;1;10.0;0;0;-81.0979671;-5.09956957;0
1625;1883452_P;2;1;10.0;0;0;-81.09971846;-5.08804641;0
1626;1883453_P;2;1;10.0;0;0;-81.09990942;-5.08866669;0
1627;1883454_P;2;1;10.0;0;0;-81.10017923;-5.08855887;0
1628;1883455_P;2;1;10.0;0;0;-81.10390718;-5.09696321;0
1629;1883461_P;2;1;10.0;0;0;-81.09782188;-5.10007508;0
1630;1883462_P;2;1;10.0;0;0;-81.09760123;-5.10082332;0
1631;1883463_P;2;1;10.0;0;0;-81.09827761;-5.09965388;0
1632;1883464_P;2;1;10.0;0;0;-81.09906778;-5.09985829;0
1633;1883465_P;2;1;10.0;0;0;-81.09969504;-5.10000686;0
1634;1883466_P;2;1;10.0;0;0;-81.10033722;-5.10016143;0
1635;1883467_P;2;1;10.0;0;0;-81.10098463;-5.10034076;0
1636;1883468_P;2;1;10.0;0;0;-81.10156595;-5.10052144;0
1637;1883470_P;2;1;10.0;0;0;-81.10282604;-5.10089985;0
1638;1883471_P;2;1;10.0;0;0;-81.10359169;-5.10112664;0
1639;1883472_P;2;1;10.0;0;0;-81.10420566;-5.10131487;0
1640;1883549_P;2;1;10.0;0;0;-81.09996694;-5.08757722;0
1641;1883550_P;2;1;10.0;0;0;-81.09952926;-5.08769856;0
1642;1883551_P;2;1;10.0;0;0;-81.10049664;-5.08743098;0
1643;1883552_P;2;1;10.0;0;0;-81.09899831;-5.08781392;0
1644;1883734_P;2;1;10.0;0;0;-81.10390064;-5.09665152;0
1645;1883800_P;2;1;10.0;0;0;-81.10395646;-5.10215923;0
1646;1883801_P;2;1;10.0;0;0;-81.10428038;-5.10133938;0
1647;1883802_P;2;1;10.0;0;0;-81.10564036;-5.10172497;0
1648;1883804_P;2;1;10.0;0;0;-81.1054729;-5.10229633;0
1649;1884485_P;2;1;10.0;0;0;-81.09811294;-5.08809374;0
1650;1884521_P;2;1;10.0;0;0;-81.10146385;-5.086886;0
1651;1884566_P;2;1;10.0;0;0;-81.0910297;-5.09255593;0
1652;1884803_P;2;1;10.0;0;0;-81.10145584;-5.08638548;0
1653;1884804_P;2;1;10.0;0;0;-81.10125399;-5.08655518;0
1654;1884854_P;2;1;10.0;0;0;-81.10511916;-5.101581;0
1655;1884856_P;2;1;10.0;0;0;-81.10585726;-5.10178773;0
1656;1884893_P;2;1;10.0;0;0;-81.08780029;-5.093407;0
1657;1884894_P;2;1;10.0;0;0;-81.08716195;-5.0937079;0
1658;1884956_P;2;1;10.0;0;0;-81.09856158;-5.08793486;0
1659;1884975_P;2;1;10.0;0;0;-81.10154828;-5.08667472;0
1660;1885089_P;2;1;10.0;0;0;-81.10746739;-5.09778066;0
1661;1885090_P;2;1;10.0;0;0;-81.10713852;-5.09827627;0
1662;1885092_P;2;1;10.0;0;0;-81.10689397;-5.09870895;0
1663;1885093_P;2;1;10.0;0;0;-81.08654898;-5.09399485;0
1664;1885094_P;2;1;10.0;0;0;-81.08648285;-5.0940276;0
1665;1885095_P;2;1;10.0;0;0;-81.08652484;-5.09395216;0
1666;1885096_P;2;1;10.0;0;0;-81.08626717;-5.09351875;0
1667;1885238_P;2;1;10.0;0;0;-81.08589464;-5.09431441;0
1668;1885239_P;2;1;10.0;0;0;-81.08527601;-5.09461043;0
1669;1885240_P;2;1;10.0;0;0;-81.08463996;-5.09492584;0
1670;1885241_P;2;1;10.0;0;0;-81.08403345;-5.095212;0
1671;1885242_P;2;1;10.0;0;0;-81.0834471;-5.09548739;0
1672;1885243_P;2;1;10.0;0;0;-81.08279159;-5.09579528;0
1673;1885244_P;2;1;10.0;0;0;-81.08233091;-5.09601029;0
1674;1885245_P;2;1;10.0;0;0;-81.08226259;-5.09604176;0
1675;1885246_P;2;1;10.0;0;0;-81.08229281;-5.09594983;0
1676;1885252_P;2;1;10.0;0;0;-81.09892017;-5.08768927;0
1677;1885462_P;2;1;10.0;0;0;-81.10693614;-5.09886859;0
1678;1885463_P;2;1;10.0;0;0;-81.10651196;-5.09857729;0
1679;1885464_P;2;1;10.0;0;0;-81.10609361;-5.09831129;0
1680;1885530_P;2;1;10.0;0;0;-81.10183137;-5.08654109;0
1681;1885717_P;2;1;10.0;0;0;-81.09231817;-5.09581697;0
1682;1885718_P;2;1;10.0;0;0;-81.09242733;-5.09590314;0
1683;1885719_P;2;1;10.0;0;0;-81.09229203;-5.09584694;0
1684;1885765_P;2;1;10.0;0;0;-81.09451479;-5.10051996;0
1685;1885766_P;2;1;10.0;0;0;-81.09433057;-5.10110361;0
1686;1885767_P;2;1;10.0;0;0;-81.09409299;-5.1009559;0
1687;1885768_P;2;1;10.0;0;0;-81.09386266;-5.10110176;0
1688;1885769_P;2;1;10.0;0;0;-81.09348701;-5.10138328;0
1689;1885826_P;2;1;10.0;0;0;-81.09312831;-5.1016523;0
1690;1885827_P;2;1;10.0;0;0;-81.09310403;-5.1016704;0
1691;1885828_P;2;1;10.0;0;0;-81.09309308;-5.10160285;0
1692;1885830_P;2;1;10.0;0;0;-81.0893145;-5.09547051;0
1693;1885831_P;2;1;10.0;0;0;-81.08961597;-5.09603313;0
1694;1885832_P;2;1;10.0;0;0;-81.08988283;-5.09651748;0
1695;1885833_P;2;1;10.0;0;0;-81.08992427;-5.09660043;0
1696;1885834_P;2;1;10.0;0;0;-81.08985054;-5.09653266;0
1697;1885835_P;2;1;10.0;0;0;-81.0876379;-5.09781195;0
1698;1885836_P;2;1;10.0;0;0;-81.08741401;-5.09793693;0
1699;1885837_P;2;1;10.0;0;0;-81.08941258;-5.09677007;0
1700;1885838_P;2;1;10.0;0;0;-81.08892235;-5.09706857;0
1701;1885839_P;2;1;10.0;0;0;-81.08858938;-5.09727647;0
1702;1885840_P;2;1;10.0;0;0;-81.08809412;-5.09756258;0
1703;1885948_P;2;1;10.0;0;0;-81.10093902;-5.10048292;0
1704;1885949_P;2;1;10.0;0;0;-81.1007559;-5.10109503;0
1705;1885950_P;2;1;10.0;0;0;-81.10058314;-5.10166886;0
1706;1885962_P;2;1;10.0;0;0;-81.09691044;-5.10291852;0
1707;1886028_P;2;1;10.0;0;0;-81.10365435;-5.10317862;0
1708;1886029_P;2;1;10.0;0;0;-81.10345658;-5.1038213;0
1709;1886030_P;2;1;10.0;0;0;-81.10344039;-5.10386377;0
1710;1886031_P;2;1;10.0;0;0;-81.10338203;-5.10380045;0
1711;1886032_P;2;1;10.0;0;0;-81.10393514;-5.10396122;0
1712;1886033_P;2;1;10.0;0;0;-81.10333394;-5.10421962;0
1713;1886034_P;2;1;10.0;0;0;-81.10329709;-5.10435141;0
1714;1886035_P;2;1;10.0;0;0;-81.10325504;-5.10419726;0
1715;1886036_P;2;1;10.0;0;0;-81.10275219;-5.1040508;0
1716;1886037_P;2;1;10.0;0;0;-81.10224997;-5.10391029;0
1717;1886039_P;2;1;10.0;0;0;-81.10449478;-5.10412658;0
1718;1886040_P;2;1;10.0;0;0;-81.10508152;-5.10429749;0
1719;1886041_P;2;1;10.0;0;0;-81.10564492;-5.10445617;0
1720;1886042_P;2;1;10.0;0;0;-81.10622524;-5.10461625;0
1721;1886043_P;2;1;10.0;0;0;-81.106545;-5.10459997;0
1722;1886044_P;2;1;10.0;0;0;-81.10703737;-5.10478702;0
1723;1886047_P;2;1;10.0;0;0;-81.09740491;-5.10155618;0
1724;1886104_P;2;1;10.0;0;0;-81.09712152;-5.10216191;0
1725;1886109_P;2;1;10.0;0;0;-81.09668304;-5.10368254;0
1726;1886110_P;2;1;10.0;0;0;-81.09701009;-5.10354265;0
1727;1886111_P;2;1;10.0;0;0;-81.09764234;-5.10372297;0
1728;1886112_P;2;1;10.0;0;0;-81.0982548;-5.1038849;0
1729;1886113_P;2;1;10.0;0;0;-81.09873858;-5.10404224;0
1730;1886114_P;2;1;10.0;0;0;-81.09933485;-5.10422287;0
1731;1886115_P;2;1;10.0;0;0;-81.0999492;-5.10440214;0
1732;1886116_P;2;1;10.0;0;0;-81.10014589;-5.10446302;0
1733;1886117_P;2;1;10.0;0;0;-81.10018978;-5.10447431;0
1734;1886118_P;2;1;10.0;0;0;-81.1001285;-5.10453432;0
1735;1886119_P;2;1;10.0;0;0;-81.10000609;-5.1050205;0
1736;1886136_P;2;1;10.0;0;0;-81.08201207;-5.09545163;0
1737;1886137_P;2;1;10.0;0;0;-81.08165932;-5.09487752;0
1738;1886138_P;2;1;10.0;0;0;-81.08131034;-5.09427087;0
1739;1886139_P;2;1;10.0;0;0;-81.0810212;-5.09379156;0
1740;1886140_P;2;1;10.0;0;0;-81.08094829;-5.0936608;0
1741;1886141_P;2;1;10.0;0;0;-81.08096183;-5.09382481;0
1742;1886171_P;2;1;10.0;0;0;-81.09001843;-5.09665339;0
1743;1886172_P;2;1;10.0;0;0;-81.09034703;-5.09721;0
1744;1886173_P;2;1;10.0;0;0;-81.09080463;-5.09763499;0
1745;1886174_P;2;1;10.0;0;0;-81.09130831;-5.09807041;0
1746;1886462_P;2;1;10.0;0;0;-81.08043499;-5.09410044;0
1747;1886546_P;2;1;10.0;0;0;-81.07981335;-5.094412;0
1748;1886547_P;2;1;10.0;0;0;-81.07944137;-5.09460872;0
1749;1886694_P;2;1;10.0;0;0;-81.10768875;-5.09740676;0
1750;1886711_P;2;1;10.0;0;0;-81.09744577;-5.08836782;0
1751;1886712_P;2;1;10.0;0;0;-81.09691855;-5.08862851;0
1752;1886723_P;2;1;10.0;0;0;-81.09491318;-5.09469183;0
1753;1886818_P;2;1;10.0;0;0;-81.09853023;-5.09632546;0
1754;1886819_P;2;1;10.0;0;0;-81.09921645;-5.09693323;0
1755;1886820_P;2;1;10.0;0;0;-81.09967451;-5.09707724;0
1756;1886821_P;2;1;10.0;0;0;-81.10027312;-5.09722472;0
1757;1889118_P;2;1;10.0;0;0;-81.1080925;-5.09689839;0
1758;1889119_P;2;1;10.0;0;0;-81.10797569;-5.09690194;0
1759;1889153_P;2;1;10.0;0;0;-81.09442007;-5.09498351;0
1760;1889155_P;2;1;10.0;0;0;-81.09025868;-5.09272948;0
1761;1889156_P;2;1;10.0;0;0;-81.0893377;-5.09328113;0
1762;1889157_P;2;1;10.0;0;0;-81.08867542;-5.09367702;0
1763;1889158_P;2;1;10.0;0;0;-81.09215516;-5.09157443;0
1764;1889165_P;2;1;10.0;0;0;-81.09158571;-5.09193687;0
1765;1889187_P;2;1;10.0;0;0;-81.10020054;-5.09265944;0
1766;1889188_P;2;1;10.0;0;0;-81.10389843;-5.09609005;0
1767;1889189_P;2;1;10.0;0;0;-81.103888;-5.09630307;0
1768;1889208_P;2;1;10.0;0;0;-81.09093874;-5.09229987;0
1769;1889214_P;2;1;10.0;0;0;-81.09841658;-5.08851708;0
1770;1889215_P;2;1;10.0;0;0;-81.09860215;-5.0889467;0
1771;1889216_P;2;1;10.0;0;0;-81.09878519;-5.08935818;0
1772;1889217_P;2;1;10.0;0;0;-81.09864204;-5.08922496;0
1773;1889218_P;2;1;10.0;0;0;-81.09804592;-5.08947842;0
1774;1889454_P;2;1;10.0;0;0;-81.08816346;-5.09306548;0
1775;1889455_P;2;1;10.0;0;0;-81.0877233;-5.09246667;0
1776;1889456_P;2;1;10.0;0;0;-81.08734815;-5.09194206;0
1777;1889457_P;2;1;10.0;0;0;-81.08697571;-5.09146563;0
1778;1889630_P;2;1;10.0;0;0;-81.09124777;-5.09825344;0
1779;1889631_P;2;1;10.0;0;0;-81.08994346;-5.09941029;0
1780;1889632_P;2;1;10.0;0;0;-81.08953952;-5.09976996;0
1781;1889633_P;2;1;10.0;0;0;-81.08946684;-5.09983886;0
1782;1889634_P;2;1;10.0;0;0;-81.0895091;-5.09988387;0
1783;1889636_P;2;1;10.0;0;0;-81.08890388;-5.1003311;0
1784;1889637_P;2;1;10.0;0;0;-81.08842514;-5.10071272;0
1785;1889638_P;2;1;10.0;0;0;-81.08836149;-5.10076666;0
1786;1889639_P;2;1;10.0;0;0;-81.08846584;-5.10075894;0
1787;1889741_P;2;1;10.0;0;0;-81.10312678;-5.10484741;0
1788;1889742_P;2;1;10.0;0;0;-81.10292337;-5.10554159;0
1789;1889743_P;2;1;10.0;0;0;-81.10284019;-5.10580912;0
1790;1889744_P;2;1;10.0;0;0;-81.10278436;-5.10578968;0
1791;1889745_P;2;1;10.0;0;0;-81.10342119;-5.10600233;0
1792;1889746_P;2;1;10.0;0;0;-81.10407687;-5.10622044;0
1793;1890265_P;2;1;10.0;0;0;-81.09677989;-5.09617369;0
1794;1890290_P;2;1;10.0;0;0;-81.08842905;-5.09332375;0
1795;1890291_P;2;1;10.0;0;0;-81.08830621;-5.09315881;0
1796;1890293_P;2;1;10.0;0;0;-81.0959547;-5.09504064;0
1797;1890313_P;2;1;10.0;0;0;-81.09828023;-5.08820295;0
1798;1890314_P;2;1;10.0;0;0;-81.09810979;-5.08811972;0
1799;1890403_P;2;1;10.0;0;0;-81.09746307;-5.08973943;0
1800;1890404_P;2;1;10.0;0;0;-81.09687419;-5.09000467;0
1801;1890767_P;2;1;10.0;0;0;-81.09625036;-5.09026691;0
1802;1890768_P;2;1;10.0;0;0;-81.09571754;-5.09046958;0
1803;1890769_P;2;1;10.0;0;0;-81.09515752;-5.09067765;0
1804;1890770_P;2;1;10.0;0;0;-81.09502055;-5.09070073;0
1805;1890771_P;2;1;10.0;0;0;-81.09483971;-5.09039224;0
1806;1890772_P;2;1;10.0;0;0;-81.09466528;-5.09008364;0
1807;1890773_P;2;1;10.0;0;0;-81.09464898;-5.09005037;0
1808;1890774_P;2;1;10.0;0;0;-81.09474085;-5.0899982;0
1809;1890775_P;2;1;10.0;0;0;-81.0942145;-5.09032178;0
1810;1890777_P;2;1;10.0;0;0;-81.09391173;-5.0905183;0
1811;1890778_P;2;1;10.0;0;0;-81.09357136;-5.09073379;0
1812;1890779_P;2;1;10.0;0;0;-81.0934351;-5.09081067;0
1813;1890780_P;2;1;10.0;0;0;-81.09361694;-5.09081609;0
1814;1890781_P;2;1;10.0;0;0;-81.09375166;-5.09105767;0
1815;1890783_P;2;1;10.0;0;0;-81.0931851;-5.09096505;0
1816;1890784_P;2;1;10.0;0;0;-81.09297704;-5.09108559;0
1817;1890785_P;2;1;10.0;0;0;-81.09283124;-5.09116547;0
1818;1890786_P;2;1;10.0;0;0;-81.09320361;-5.09099543;0
1819;1890787_P;2;1;10.0;0;0;-81.09353626;-5.09158262;0
1820;1890788_P;2;1;10.0;0;0;-81.09384525;-5.09215585;0
1821;1890789_P;2;1;10.0;0;0;-81.0941414;-5.09267924;0
1822;1890790_P;2;1;10.0;0;0;-81.09443063;-5.09320517;0
1823;1890791_P;2;1;10.0;0;0;-81.0946302;-5.0931033;0
1824;1890792_P;2;1;10.0;0;0;-81.09499783;-5.09371163;0
1825;1890793_P;2;1;10.0;0;0;-81.0954318;-5.09440988;0
1826;1890794_P;2;1;10.0;0;0;-81.09646505;-5.09569937;0
1827;1890795_P;2;1;10.0;0;0;-81.09528085;-5.09115532;0
1828;1890796_P;2;1;10.0;0;0;-81.09557259;-5.09165267;0
1829;1890797_P;2;1;10.0;0;0;-81.09573745;-5.09197301;0
1830;1891317_P;2;1;10.0;0;0;-81.09564497;-5.0919466;0
1831;1891318_P;2;1;10.0;0;0;-81.09895521;-5.08977191;0
1832;1891319_P;2;1;10.0;0;0;-81.09912116;-5.09016964;0
1833;1891320_P;2;1;10.0;0;0;-81.09916001;-5.0902748;0
1834;1891321_P;2;1;10.0;0;0;-81.09904847;-5.09020287;0
1835;1891322_P;2;1;10.0;0;0;-81.09864478;-5.09035478;0
1836;1891548_P;2;1;10.0;0;0;-81.09809377;-5.09056079;0
1837;1891549_P;2;1;10.0;0;0;-81.09760333;-5.09074376;0
1838;1891550_P;2;1;10.0;0;0;-81.09965837;-5.08995385;0
1839;1891552_P;2;1;10.0;0;0;-81.09690787;-5.09101453;0
1840;1891553_P;2;1;10.0;0;0;-81.09700682;-5.09093084;0
1841;1891554_P;2;1;10.0;0;0;-81.09726891;-5.09154614;0
1842;1891555_P;2;1;10.0;0;0;-81.0975282;-5.09214015;0
1843;1891556_P;2;1;10.0;0;0;-81.09781167;-5.09275037;0
1844;1891558_P;2;1;10.0;0;0;-81.09927676;-5.09051348;0
1845;1893004_P;2;1;10.0;0;0;-81.09886775;-5.08837256;0
1846;1893368_P;2;1;10.0;0;0;-81.10072188;-5.09379837;0
1847;1893369_P;2;1;10.0;0;0;-81.10102688;-5.09446402;0
1848;1893370_P;2;1;10.0;0;0;-81.10104553;-5.09449738;0
1849;1893371_P;2;1;10.0;0;0;-81.10101;-5.09451295;0
1850;1893372_P;2;1;10.0;0;0;-81.10052566;-5.09471581;0
1851;1893373_P;2;1;10.0;0;0;-81.10008156;-5.0949116;0
1852;1893375_P;2;1;10.0;0;0;-81.09910595;-5.0953389;0
1853;1893376_P;2;1;10.0;0;0;-81.09881426;-5.09546714;0
1854;1893377_P;2;1;10.0;0;0;-81.09834745;-5.09566773;0
1855;1893378_P;2;1;10.0;0;0;-81.09826001;-5.09569709;0
1856;1893379_P;2;1;10.0;0;0;-81.09832794;-5.09588211;0
1857;1893380_P;2;1;10.0;0;0;-81.09823479;-5.09566815;0
1858;1893381_P;2;1;10.0;0;0;-81.09826523;-5.09591775;0
1859;1893382_P;2;1;10.0;0;0;-81.09794616;-5.09512816;0
1860;1893383_P;2;1;10.0;0;0;-81.09773047;-5.0947413;0
1861;1893385_P;2;1;10.0;0;0;-81.10169483;-5.09422782;0
1862;1893386_P;2;1;10.0;0;0;-81.10216896;-5.09402565;0
1863;1893712_P;2;1;10.0;0;0;-81.08662761;-5.09837785;0
1864;1893713_P;2;1;10.0;0;0;-81.08600082;-5.09873685;0
1865;1893714_P;2;1;10.0;0;0;-81.08532543;-5.09912268;0
1866;1893715_P;2;1;10.0;0;0;-81.08469627;-5.09948287;0
1867;1893716_P;2;1;10.0;0;0;-81.08466841;-5.0994357;0
1868;1893938_P;2;1;10.0;0;0;-81.10126731;-5.09491476;0
1869;1893939_P;2;1;10.0;0;0;-81.1015723;-5.09534772;0
1870;1893940_P;2;1;10.0;0;0;-81.10214721;-5.09565527;0
1871;1893941_P;2;1;10.0;0;0;-81.10265713;-5.09573111;0
1872;1893942_P;2;1;10.0;0;0;-81.10318495;-5.09573125;0
1873;1893943_P;2;1;10.0;0;0;-81.1038744;-5.09574028;0
1874;1893944_P;2;1;10.0;0;0;-81.10390478;-5.09574244;0
1875;1893945_P;2;1;10.0;0;0;-81.10389642;-5.09585436;0
1876;1893946_P;2;1;10.0;0;0;-81.10443925;-5.09573986;0
1877;1893947_P;2;1;10.0;0;0;-81.10484821;-5.09574416;0
1878;1893948_P;2;1;10.0;0;0;-81.10515129;-5.09574146;0
1879;1893949_P;2;1;10.0;0;0;-81.10560374;-5.09600248;0
1880;1893950_P;2;1;10.0;0;0;-81.10604812;-5.09627393;0
1881;1893951_P;2;1;10.0;0;0;-81.10615876;-5.09632457;0
1882;1893952_P;2;1;10.0;0;0;-81.10665124;-5.09661827;0
1883;1893953_P;2;1;10.0;0;0;-81.10711028;-5.09692154;0
1884;1893954_P;2;1;10.0;0;0;-81.10767687;-5.09728946;0
1885;1893955_P;2;1;10.0;0;0;-81.10768593;-5.09734732;0
1886;1893956_P;2;1;10.0;0;0;-81.09959562;-5.09126844;0
1887;1893957_P;2;1;10.0;0;0;-81.09972298;-5.09157753;0
1888;1893958_P;2;1;10.0;0;0;-81.10002149;-5.09227844;0
1889;1893967_P;2;1;10.0;0;0;-81.09079008;-5.09459191;0
1890;1893968_P;2;1;10.0;0;0;-81.09066915;-5.09466109;0
1891;1893969_P;2;1;10.0;0;0;-81.09026889;-5.09490367;0
1892;1894698_P;2;1;10.0;0;0;-81.106491;-5.10472898;0
1893;1894716_P;2;1;10.0;0;0;-81.106392;-5.10499697;0
1894;1894717_P;2;1;10.0;0;0;-81.106141;-5.10567497;0
1895;1894718_P;2;1;10.0;0;0;-81.106138;-5.10636697;0
1896;1894773_P;2;1;10.0;0;0;-81.10659457;-5.10716982;0
1897;1894775_P;2;1;10.0;0;0;-81.105946;-5.10695297;0
1898;1894776_P;2;1;10.0;0;0;-81.10593017;-5.10700077;0
1899;1894777_P;2;1;10.0;0;0;-81.10602211;-5.10697782;0
1900;1895011_P;2;1;10.0;0;0;-81.08984295;-5.09513818;0
1901;1895127_P;2;1;10.0;0;0;-81.09500276;-5.09902609;0
1902;1895128_P;2;1;10.0;0;0;-81.09484672;-5.09950452;0
1903;1895129_P;2;1;10.0;0;0;-81.09469695;-5.09997188;0
1904;1895152_P;2;1;10.0;0;0;-81.1026969;-5.10625876;0
1905;1895153_P;2;1;10.0;0;0;-81.10268266;-5.10629959;0
1906;1895154_P;2;1;10.0;0;0;-81.10264992;-5.10624082;0
1907;1895156_P;2;1;10.0;0;0;-81.10250534;-5.10684039;0
1908;1895157_P;2;1;10.0;0;0;-81.10246286;-5.10682578;0
1909;1895191_P;2;1;10.0;0;0;-81.09288995;-5.09675154;0
1910;1895192_P;2;1;10.0;0;0;-81.09330546;-5.09695844;0
1911;1895193_P;2;1;10.0;0;0;-81.09421222;-5.09726921;0
1912;1895195_P;2;1;10.0;0;0;-81.09139066;-5.09544827;0
1913;1895196_P;2;1;10.0;0;0;-81.09121541;-5.09521716;0
1914;6126265_P;2;1;10.0;0;6;-81.10067549;-5.09381166;0
1915;6126477_P;2;1;10.0;0;6;-81.10739056;-5.10501161;0
1916;6126484_P;2;1;10.0;0;6;-81.10732111;-5.10518971;0
1917;6126491_P;2;1;10.0;0;6;-81.10715457;-5.10561033;0
1918;6126498_P;2;1;10.0;0;6;-81.10699682;-5.10601502;0
1919;6126588_P;2;1;10.0;0;6;-81.09663725;-5.10383739;0
1920;6126595_P;2;1;10.0;0;6;-81.09655785;-5.10412825;0
1921;6126602_P;2;1;10.0;0;6;-81.09647287;-5.10443582;0
1922;6126609_P;2;1;10.0;0;6;-81.0967868;-5.10485177;0
1923;6126616_P;2;1;10.0;0;6;-81.09676737;-5.10492896;0
1924;7848428_P;2;1;10.0;0;6;-81.09967743;-5.10570483;0
1925;7848435_P;2;1;10.0;0;6;-81.09955132;-5.1061954;0
1926;7848443_P;2;1;10.0;0;6;-81.09935983;-5.1068216;0
1927;7848451_P;2;1;10.0;0;6;-81.09919054;-5.10745981;0
1928;8129608_P;2;1;10.0;0;6;-81.09297656;-5.10175968;0
1929;8129619_P;2;1;10.0;0;6;-81.09248869;-5.10212137;0
1930;8129629_P;2;1;10.0;0;6;-81.09196375;-5.10251056;0
1931;8129639_P;2;1;10.0;0;6;-81.09139752;-5.10293033;0
1932;8129648_P;2;1;10.0;0;6;-81.09083326;-5.10334867;0
1933;8129657_P;2;1;10.0;0;6;-81.09027429;-5.10376307;0
1934;8341302_P;2;1;10.0;0;0;-81.10602944;-5.09633348;0
1935;8363541_P;2;1;10.0;0;0;-81.10415954;-5.10695627;0
1936;8363548_P;2;1;10.0;0;0;-81.10395213;-5.10759861;0
1937;8363556_P;2;1;10.0;0;0;-81.10372668;-5.1082681;0
1938;8363665_P;2;1;10.0;0;0;-81.10648227;-5.10475261;0
1939;8425060_P;2;1;10.0;0;0;-81.09854625;-5.08794114;0
1940;8425069_P;2;1;10.0;0;0;-81.0882899;-5.09316682;0
1941;8474886_P;2;1;10.0;0;0;-81.08205803;-5.09613692;0
1942;8474900_P;2;1;10.0;0;0;-81.08140843;-5.0964446;0
1943;8474912_P;2;1;10.0;0;0;-81.08075367;-5.09675519;0
1944;8474922_P;2;1;10.0;0;0;-81.08008887;-5.09705904;0
1945;8474930_P;2;1;10.0;0;0;-81.07946996;-5.09738313;0
1946;8474938_P;2;1;10.0;0;0;-81.07948862;-5.09732527;0
1947;8474945_P;2;1;10.0;0;0;-81.07917992;-5.09677281;0
1948;8474952_P;2;1;10.0;0;0;-81.07893937;-5.09628655;0
1949;8474959_P;2;1;10.0;0;0;-81.0787292;-5.09583582;0
1950;8474966_P;2;1;10.0;0;0;-81.07850117;-5.09539009;0
1951;8474973_P;2;1;10.0;0;0;-81.07847625;-5.09546125;0
1952;8474982_P;2;1;10.0;0;0;-81.07843938;-5.09548083;0

$$IntGrf;ID(a:40);loc_name(a:40);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:40);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r)
1953;gno Nodo0;3;13;1;1;206.1673600001086;725.5468800000244;PrimSubstat;1156;0;1;1
1954;gno 1884802_P;3;1;1;1;209.06591999982993;724.8086400000204;PointTerm;1602;0;1;1
1955;gno 1882751_P;3;1;1;1;548.4806399999798;484.54496000002223;PointTerm;1603;0;1;1
1956;gno 1882810_P;3;1;1;1;539.1974399999526;467.0515200000125;PointTerm;1604;0;1;1
1957;gno 1882811_P;3;1;1;1;522.0569600000999;440.0195200000212;PointTerm;1605;0;1;1
1958;gno 1882812_P;3;1;1;1;507.0204799999374;423.08832000000507;PointTerm;1606;0;1;1
1959;gno 1882813_P;3;1;1;1;527.5948799999242;424.7715200000073;PointTerm;1607;0;1;1
1960;gno 1882814_P;3;1;1;1;546.8959999998333;451.4572799999996;PointTerm;1608;0;1;1
1961;gno 1882816_P;3;1;1;1;494.0147199999956;395.505600000007;PointTerm;1609;0;1;1
1962;gno 1882818_P;3;1;1;1;512.2035199997299;413.2521600000132;PointTerm;1610;0;1;1
1963;gno 1882820_P;3;1;1;1;563.68448000012;512.5552000000084;PointTerm;1611;0;1;1
1964;gno 1882821_P;3;1;1;1;557.6415999998972;501.97408000002497;PointTerm;1612;0;1;1
1965;gno 1882822_P;3;1;1;1;416.2540799998169;366.95552000000475;PointTerm;1613;0;1;1
1966;gno 1882823_P;3;1;1;1;403.9343999997982;373.13024000002315;PointTerm;1614;0;1;1
1967;gno 1882824_P;3;1;1;1;409.9724799998512;350.5801600000211;PointTerm;1615;0;1;1
1968;gno 1882825_P;3;1;1;1;415.9705600000052;328.06944000000726;PointTerm;1616;0;1;1
1969;gno 1882826_P;3;1;1;1;416.52639999983876;326.32928000001016;PointTerm;1617;0;1;1
1970;gno 1882827_P;3;1;1;1;412.7606399997603;327.1756800000105;PointTerm;1618;0;1;1
1971;gno 1882828_P;3;1;1;1;388.34687999997186;319.8854400000073;PointTerm;1619;0;1;1
1972;gno 1882829_P;3;1;1;1;371.7292799997267;314.6579200000019;PointTerm;1620;0;1;1
1973;gno 1882831_P;3;1;1;1;379.2399999997542;290.12704000001577;PointTerm;1621;0;1;1
1974;gno 1882834_P;3;1;1;1;362.9648000000998;311.89856000000304;PointTerm;1622;0;1;1
1975;gno 1882835_P;3;1;1;1;339.85279999978957;305.4582400000072;PointTerm;1623;0;1;1
1976;gno 1882836_P;3;1;1;1;324.01279999976396;300.9344000000169;PointTerm;1624;0;1;1
1977;gno 1883452_P;3;1;1;1;267.96927999976106;669.6755200000268;PointTerm;1625;0;1;1
1978;gno 1883453_P;3;1;1;1;261.85855999983687;649.8265600000082;PointTerm;1626;0;1;1
1979;gno 1883454_P;3;1;1;1;253.2246400000986;653.2768000000146;PointTerm;1627;0;1;1
1980;gno 1883455_P;3;1;1;1;133.9302400001543;384.3379200000072;PointTerm;1628;0;1;1
1981;gno 1883461_P;3;1;1;1;328.65984000000026;284.75808000001734;PointTerm;1629;0;1;1
1982;gno 1883462_P;3;1;1;1;335.7206400000905;260.8144000000152;PointTerm;1630;0;1;1
1983;gno 1883463_P;3;1;1;1;314.07648000003974;298.2364800000141;PointTerm;1631;0;1;1
1984;gno 1883464_P;3;1;1;1;288.79103999997824;291.6953600000056;PointTerm;1632;0;1;1
1985;gno 1883465_P;3;1;1;1;268.71871999992436;286.9411200000229;PointTerm;1633;0;1;1
1986;gno 1883466_P;3;1;1;1;248.16895999992994;281.9948800000134;PointTerm;1634;0;1;1
1987;gno 1883467_P;3;1;1;1;227.45183999995788;276.2563200000159;PointTerm;1635;0;1;1
1988;gno 1883468_P;3;1;1;1;208.84960000012143;270.4745600000251;PointTerm;1636;0;1;1
1989;gno 1883470_P;3;1;1;1;168.52672000004532;258.3654400000057;PointTerm;1637;0;1;1
1990;gno 1883471_P;3;1;1;1;144.02591999987635;251.10816000000113;PointTerm;1638;0;1;1
1991;gno 1883472_P;3;1;1;1;124.37887999976738;245.08480000000077;PointTerm;1639;0;1;1
1992;gno 1883549_P;3;1;1;1;260.017919999882;684.6896000000129;PointTerm;1640;0;1;1
1993;gno 1883550_P;3;1;1;1;274.0236800000275;680.806720000021;PointTerm;1641;0;1;1
1994;gno 1883551_P;3;1;1;1;243.06751999984044;689.3692800000224;PointTerm;1642;0;1;1
1995;gno 1883552_P;3;1;1;1;291.0140799999681;677.1152000000029;PointTerm;1643;0;1;1
1996;gno 1883734_P;3;1;1;1;134.13951999973506;394.31200000001354;PointTerm;1644;0;1;1
1997;gno 1883800_P;3;1;1;1;132.3532799997338;218.0652800000189;PointTerm;1645;0;1;1
1998;gno 1883801_P;3;1;1;1;121.98783999974694;244.30048000002103;PointTerm;1646;0;1;1
1999;gno 1883802_P;3;1;1;1;78.46848000008322;231.96160000000532;PointTerm;1647;0;1;1
2000;gno 1883804_P;3;1;1;1;83.82720000008703;213.67808000002242;PointTerm;1648;0;1;1
2001;gno 1884485_P;3;2;1;1;319.3459200001598;668.1609600000229;CircTerm1;1649;0;1;1
2002;gno 1884521_P;3;1;1;1;212.1167999998761;706.8086400000198;PointTerm;1650;0;1;1
2003;gno 1884566_P;3;2;1;1;546.0095999997066;525.3708800000254;CircTerm1;1651;0;1;1
2004;gno 1884803_P;3;1;1;1;212.37311999993835;722.8252800000234;PointTerm;1652;0;1;1
2005;gno 1884804_P;3;1;1;1;218.83231999981945;717.3948800000005;PointTerm;1653;0;1;1
2006;gno 1884854_P;3;1;1;1;95.14687999990201;236.56864000000155;PointTerm;1654;0;1;1
2007;gno 1884856_P;3;1;1;1;71.52768000014476;229.9532800000179;PointTerm;1655;0;1;1
2008;gno 1884893_P;3;1;1;1;649.3507199998021;498.1366400000127;PointTerm;1656;0;1;1
2009;gno 1884894_P;3;1;1;1;669.7776000000886;488.50784000001113;PointTerm;1657;0;1;1
2010;gno 1884956_P;3;1;1;1;304.9894400000994;673.2451200000185;PointTerm;1658;0;1;1
2011;gno 1884975_P;3;1;1;1;209.4150399998398;713.5695999999996;PointTerm;1659;0;1;1
2012;gno 1885089_P;3;1;1;1;20.003520000045683;358.1795200000215;PointTerm;1660;0;1;1
2013;gno 1885090_P;3;1;1;1;30.527359999723558;342.32000000000085;PointTerm;1661;0;1;1
2014;gno 1885092_P;3;1;1;1;38.35295999988375;328.4742400000198;PointTerm;1662;0;1;1
2015;gno 1885093_P;3;1;1;1;689.3926399998236;479.3254400000251;PointTerm;1663;0;1;1
2016;gno 1885094_P;3;1;1;1;691.5088000000651;478.2774399999994;PointTerm;1664;0;1;1
2017;gno 1885095_P;3;1;1;1;690.1651200000742;480.6915200000219;PointTerm;1665;0;1;1
2018;gno 1885096_P;3;1;1;1;698.4105599999566;494.5606400000031;PointTerm;1666;0;1;1
2019;gno 1885238_P;3;1;1;1;710.3315199997269;469.09952000001454;PointTerm;1667;0;1;1
2020;gno 1885239_P;3;1;1;1;730.1276799998959;459.62688000000185;PointTerm;1668;0;1;1
2021;gno 1885240_P;3;1;1;1;750.4812799998035;449.53376000000844;PointTerm;1669;0;1;1
2022;gno 1885241_P;3;1;1;1;769.8895999997148;440.37664000001087;PointTerm;1670;0;1;1
2023;gno 1885242_P;3;1;1;1;788.6527999999089;431.56416000002196;PointTerm;1671;0;1;1
2024;gno 1885243_P;3;1;1;1;809.6291199999541;421.7116800000156;PointTerm;1672;0;1;1
2025;gno 1885244_P;3;1;1;1;824.3708800000604;414.8313600000222;PointTerm;1673;0;1;1
2026;gno 1885245_P;3;1;1;1;826.5571199999613;413.82432000000335;PointTerm;1674;0;1;1
2027;gno 1885246_P;3;1;1;1;825.5900799999836;416.76608000000215;PointTerm;1675;0;1;1
2028;gno 1885252_P;3;1;1;1;293.5145599999487;681.1040000000048;PointTerm;1676;0;1;1
2029;gno 1885462_P;3;1;1;1;37.00351999987106;323.3657600000015;PointTerm;1677;0;1;1
2030;gno 1885463_P;3;1;1;1;50.57727999974304;332.68736000002264;PointTerm;1678;0;1;1
2031;gno 1885464_P;3;1;1;1;63.96447999986776;341.1993600000187;PointTerm;1679;0;1;1
2032;gno 1885530_P;3;1;1;1;200.3561599999557;717.8457600000172;PointTerm;1680;0;1;1
2033;gno 1885717_P;3;1;1;1;504.778559999977;421.0176000000274;PointTerm;1681;0;1;1
2034;gno 1885718_P;3;1;1;1;501.28543999971953;418.26016000001687;PointTerm;1682;0;1;1
2035;gno 1885719_P;3;1;1;1;505.6150400000661;420.0585600000011;PointTerm;1683;0;1;1
2036;gno 1885765_P;3;1;1;1;434.48671999976796;270.5219200000215;PointTerm;1684;0;1;1
2037;gno 1885766_P;3;1;1;1;440.3817600000366;251.8451200000129;PointTerm;1685;0;1;1
2038;gno 1885767_P;3;1;1;1;447.98432000015964;256.57184000002076;PointTerm;1686;0;1;1
2039;gno 1885768_P;3;1;1;1;455.35487999995894;251.9043200000226;PointTerm;1687;0;1;1
2040;gno 1885769_P;3;1;1;1;467.37567999980456;242.89568000000372;PointTerm;1688;0;1;1
2041;gno 1885826_P;3;1;1;1;478.85408000001917;234.28704000002654;PointTerm;1689;0;1;1
2042;gno 1885827_P;3;1;1;1;479.631039999731;233.70784000002232;PointTerm;1690;0;1;1
2043;gno 1885828_P;3;1;1;1;479.98143999984677;235.86944000001608;PointTerm;1691;0;1;1
2044;gno 1885830_P;3;1;1;1;600.8959999999206;432.10432000000765;PointTerm;1692;0;1;1
2045;gno 1885831_P;3;1;1;1;591.2489600000299;414.1004800000019;PointTerm;1693;0;1;1
2046;gno 1885832_P;3;1;1;1;582.7094400001442;398.6012800000083;PointTerm;1694;0;1;1
2047;gno 1885833_P;3;1;1;1;581.383360000018;395.9468800000252;PointTerm;1695;0;1;1
2048;gno 1885834_P;3;1;1;1;583.7427199999183;398.1155200000046;PointTerm;1696;0;1;1
2049;gno 1885835_P;3;1;1;1;654.5471999997972;357.1782400000245;PointTerm;1697;0;1;1
2050;gno 1885836_P;3;1;1;1;661.7116799998257;353.1788800000015;PointTerm;1698;0;1;1
2051;gno 1885837_P;3;1;1;1;597.7574399998957;390.518400000019;PointTerm;1699;0;1;1
2052;gno 1885838_P;3;1;1;1;613.4447999997974;380.9664000000055;PointTerm;1700;0;1;1
2053;gno 1885839_P;3;1;1;1;624.0998399998716;374.313600000022;PointTerm;1701;0;1;1
2054;gno 1885840_P;3;1;1;1;639.9481600001309;365.1580800000147;PointTerm;1702;0;1;1
2055;gno 1885948_P;3;1;1;1;228.9113599999837;271.7072000000087;PointTerm;1703;0;1;1
2056;gno 1885949_P;3;1;1;1;234.77120000006835;252.11968000002116;PointTerm;1704;0;1;1
2057;gno 1885950_P;3;1;1;1;240.29952000000776;233.75712000000703;PointTerm;1705;0;1;1
2058;gno 1885962_P;3;1;1;1;357.82591999986835;193.7680000000057;PointTerm;1706;0;1;1
2059;gno 1886028_P;3;2;1;1;142.02079999995476;185.44479999999908;CircTerm1;1707;0;1;1
2060;gno 1886029_P;3;1;1;1;148.3494399999472;164.87904000001663;PointTerm;1708;0;1;1
2061;gno 1886030_P;3;1;1;1;148.86751999983971;163.52000000000544;PointTerm;1709;0;1;1
2062;gno 1886031_P;3;1;1;1;150.7350399997449;165.54624000002605;PointTerm;1710;0;1;1
2063;gno 1886032_P;3;1;1;1;133.0355199997939;160.40160000000014;PointTerm;1711;0;1;1
2064;gno 1886033_P;3;1;1;1;152.27391999997053;152.13280000000395;PointTerm;1712;0;1;1
2065;gno 1886034_P;3;1;1;1;153.45311999999467;147.9155200000264;PointTerm;1713;0;1;1
2066;gno 1886035_P;3;1;1;1;154.79872000014439;152.84832000000392;PointTerm;1714;0;1;1
2067;gno 1886036_P;3;1;1;1;170.88991999980863;157.53503999999907;PointTerm;1715;0;1;1
2068;gno 1886037_P;3;1;1;1;186.96095999985118;162.0313600000145;PointTerm;1716;0;1;1
2069;gno 1886039_P;3;1;1;1;115.12704000006124;155.11008000001425;PointTerm;1717;0;1;1
2070;gno 1886040_P;3;1;1;1;96.35135999997146;149.64095999999927;PointTerm;1718;0;1;1
2071;gno 1886041_P;3;1;1;1;78.32255999983317;144.56320000002165;PointTerm;1719;0;1;1
2072;gno 1886042_P;3;1;1;1;59.752319999915926;139.44064000000367;PointTerm;1720;0;1;1
2073;gno 1886043_P;3;1;1;1;49.52000000002954;139.96160000002078;PointTerm;1721;0;1;1
2074;gno 1886044_P;3;1;1;1;33.764159999918775;133.9760000000183;PointTerm;1722;0;1;1
2075;gno 1886047_P;3;1;1;1;342.00288000010914;237.36288000000627;PointTerm;1723;0;1;1
2076;gno 1886104_P;3;1;1;1;351.07135999987804;217.9795200000001;PointTerm;1724;0;1;1
2077;gno 1886109_P;3;1;1;1;365.102719999868;169.31936000000292;PointTerm;1725;0;1;1
2078;gno 1886110_P;3;1;1;1;354.6371200000067;173.79584000002524;PointTerm;1726;0;1;1
2079;gno 1886111_P;3;1;1;1;334.4051200001559;168.0256000000213;PointTerm;1727;0;1;1
2080;gno 1886112_P;3;1;1;1;314.8063999997248;162.84384000002206;PointTerm;1728;0;1;1
2081;gno 1886113_P;3;1;1;1;299.32543999984773;157.8089600000112;PointTerm;1729;0;1;1
2082;gno 1886114_P;3;1;1;1;280.2447999997639;152.02880000001073;PointTerm;1730;0;1;1
2083;gno 1886115_P;3;1;1;1;260.5856000000131;146.29216000000156;PointTerm;1731;0;1;1
2084;gno 1886116_P;3;1;1;1;254.29152000015165;144.344000000018;PointTerm;1732;0;1;1
2085;gno 1886117_P;3;1;1;1;252.8870400001324;143.9827200000252;PointTerm;1733;0;1;1
2086;gno 1886118_P;3;1;1;1;254.84800000003816;142.06240000001458;PointTerm;1734;0;1;1
2087;gno 1886119_P;3;1;1;1;258.76512000013463;126.50464000000738;PointTerm;1735;0;1;1
2088;gno 1886136_P;3;1;1;1;834.5737599997847;432.7084800000023;PointTerm;1736;0;1;1
2089;gno 1886137_P;3;1;1;1;845.8617599999343;451.0800000000188;PointTerm;1737;0;1;1
2090;gno 1886138_P;3;1;1;1;857.0291199998792;470.4928000000166;PointTerm;1738;0;1;1
2091;gno 1886139_P;3;1;1;1;866.281600000093;485.83072000002403;PointTerm;1739;0;1;1
2092;gno 1886140_P;3;1;1;1;868.614720000096;490.01504000000295;PointTerm;1740;0;1;1
2093;gno 1886141_P;3;1;1;1;868.1814399997165;484.7667200000103;PointTerm;1741;0;1;1
2094;gno 1886171_P;3;1;1;1;578.3702399999129;394.25216000000773;PointTerm;1742;0;1;1
2095;gno 1886172_P;3;1;1;1;567.855039999813;376.44064000002686;PointTerm;1743;0;1;1
2096;gno 1886173_P;3;1;1;1;553.2118400001309;362.84095999999977;PointTerm;1744;0;1;1
2097;gno 1886174_P;3;1;1;1;537.0940799998607;348.9075200000116;PointTerm;1745;0;1;1
2098;gno 1886462_P;3;1;1;1;885.0403199999164;475.94656000001123;PointTerm;1746;0;1;1
2099;gno 1886546_P;3;1;1;1;904.9328000000969;465.97664000000805;PointTerm;1747;0;1;1
2100;gno 1886547_P;3;1;1;1;916.8361600000026;459.68160000001035;PointTerm;1748;0;1;1
2101;gno 1886694_P;3;2;1;1;12.920000000121945;370.1443200000085;CircTerm1;1749;0;1;1
2102;gno 1886711_P;3;1;1;1;340.6953600001543;659.3904000000066;PointTerm;1750;0;1;1
2103;gno 1886712_P;3;1;1;1;357.56639999999607;651.048320000001;PointTerm;1751;0;1;1
2104;gno 1886723_P;3;1;1;1;421.7382399997405;457.02208000000155;PointTerm;1752;0;1;1
2105;gno 1886818_P;3;1;1;1;305.99264000011317;404.7459200000105;PointTerm;1753;0;1;1
2106;gno 1886819_P;3;1;1;1;284.0335999999297;385.2972800000032;PointTerm;1754;0;1;1
2107;gno 1886820_P;3;1;1;1;269.37567999993917;380.68896000001473;PointTerm;1755;0;1;1
2108;gno 1886821_P;3;1;1;1;250.22016000002623;375.969600000019;PointTerm;1756;0;1;1
2109;gno 1889118_P;3;1;1;1;0.0;386.4121600000203;PointTerm;1757;0;1;1
2110;gno 1889119_P;3;1;1;1;3.7379199998213153;386.2985600000002;PointTerm;1758;0;1;1
2111;gno 1889153_P;3;1;1;1;437.51775999999154;447.6883200000259;PointTerm;1759;0;1;1
2112;gno 1889155_P;3;1;1;1;570.6822399997691;519.8172800000123;PointTerm;1760;0;1;1
2113;gno 1889156_P;3;1;1;1;600.153599999885;502.1644800000047;PointTerm;1761;0;1;1
2114;gno 1889157_P;3;1;1;1;621.3465599998926;489.4960000000026;PointTerm;1762;0;1;1
2115;gno 1889158_P;3;1;1;1;509.99487999979465;556.7788800000244;PointTerm;1763;0;1;1
2116;gno 1889165_P;3;1;1;1;528.2172799998079;545.1808000000256;PointTerm;1764;0;1;1
2117;gno 1889187_P;3;1;1;1;252.54271999983757;522.058560000005;PointTerm;1765;0;1;1
2118;gno 1889188_P;3;1;1;1;134.21023999990211;412.2790400000156;PointTerm;1766;0;1;1
2119;gno 1889189_P;3;1;1;1;134.54400000000533;405.46240000000466;PointTerm;1767;0;1;1
2120;gno 1889208_P;3;1;1;1;548.9203199999793;533.5648000000219;PointTerm;1768;0;1;1
2121;gno 1889214_P;3;1;1;1;309.62943999975323;654.614080000016;PointTerm;1769;0;1;1
2122;gno 1889215_P;3;1;1;1;303.69119999977556;640.8662400000082;PointTerm;1770;0;1;1
2123;gno 1889216_P;3;1;1;1;297.8339199999027;627.6988800000254;PointTerm;1771;0;1;1
2124;gno 1889217_P;3;2;1;1;302.4147199998879;631.9619200000091;CircTerm1;1772;0;1;1
2125;gno 1889218_P;3;1;1;1;321.4905599998019;623.8512000000185;PointTerm;1773;0;1;1
2126;gno 1889454_P;3;1;1;1;637.7292799998031;509.0652800000157;PointTerm;1774;0;1;1
2127;gno 1889455_P;3;1;1;1;651.8144000001485;528.2272000000034;PointTerm;1775;0;1;1
2128;gno 1889456_P;3;1;1;1;663.8192000000345;545.0147200000117;PointTerm;1776;0;1;1
2129;gno 1889457_P;3;1;1;1;675.7372799997938;560.2604800000108;PointTerm;1777;0;1;1
2130;gno 1889630_P;3;1;1;1;539.0313600000809;343.0505600000231;PointTerm;1778;0;1;1
2131;gno 1889631_P;3;1;1;1;580.7692799999131;306.03136000001996;PointTerm;1779;0;1;1
2132;gno 1889632_P;3;1;1;1;593.695359999856;294.5219200000224;PointTerm;1780;0;1;1
2133;gno 1889633_P;3;1;1;1;596.0211199999321;292.317120000007;PointTerm;1781;0;1;1
2134;gno 1889634_P;3;1;1;1;594.6687999999085;290.8768000000066;PointTerm;1782;0;1;1
2135;gno 1889636_P;3;1;1;1;614.0358399998149;276.56544000001304;PointTerm;1783;0;1;1
2136;gno 1889637_P;3;1;1;1;629.3555199999901;264.35360000002106;PointTerm;1784;0;1;1
2137;gno 1889638_P;3;1;1;1;631.3923200000318;262.62752000002365;PointTerm;1785;0;1;1
2138;gno 1889639_P;3;1;1;1;628.0531200000041;262.8745600000002;PointTerm;1786;0;1;1
2139;gno 1889741_P;3;1;1;1;158.90304000004107;132.04352000002473;PointTerm;1787;0;1;1
2140;gno 1889742_P;3;1;1;1;165.41215999995984;109.82976000002509;PointTerm;1788;0;1;1
2141;gno 1889743_P;3;1;1;1;168.07392000009713;101.26880000001393;PointTerm;1789;0;1;1
2142;gno 1889744_P;3;1;1;1;169.8604799998975;101.89088000001334;PointTerm;1790;0;1;1
2143;gno 1889745_P;3;1;1;1;149.4819199997437;95.08608000001573;PointTerm;1791;0;1;1
2144;gno 1889746_P;3;1;1;1;128.50015999993047;88.10655999999994;PointTerm;1792;0;1;1
2145;gno 1890265_P;3;1;1;1;362.0035200001439;409.6025600000246;PointTerm;1793;0;1;1
2146;gno 1890290_P;3;1;1;1;629.2303999998694;500.80064000002267;PointTerm;1794;0;1;1
2147;gno 1890291_P;3;1;1;1;633.1612799999675;506.078720000005;PointTerm;1795;0;1;1
2148;gno 1890293_P;3;1;1;1;388.4096000001591;445.8601600000236;PointTerm;1796;0;1;1
2149;gno 1890313_P;3;2;1;1;313.992639999924;664.6662400000025;CircTerm1;1797;0;1;1
2150;gno 1890314_P;3;1;1;1;319.4467200000872;667.3296000000164;PointTerm;1798;0;1;1
2151;gno 1890403_P;3;1;1;1;340.141759999824;615.4988800000183;PointTerm;1799;0;1;1
2152;gno 1890404_P;3;1;1;1;358.98592000012286;607.0112000000165;PointTerm;1800;0;1;1
2153;gno 1890767_P;3;1;1;1;378.94847999996273;598.6195199999997;PointTerm;1801;0;1;1
2154;gno 1890768_P;3;1;1;1;395.99872000007963;592.1340800000223;PointTerm;1802;0;1;1
2155;gno 1890769_P;3;1;1;1;413.9193599999089;585.4758400000151;PointTerm;1803;0;1;1
2156;gno 1890770_P;3;1;1;1;418.30239999990226;584.737280000013;PointTerm;1804;0;1;1
2157;gno 1890771_P;3;1;1;1;424.0892799998619;594.6089600000164;PointTerm;1805;0;1;1
2158;gno 1890772_P;3;1;1;1;429.67103999990286;604.4841600000268;PointTerm;1806;0;1;1
2159;gno 1890773_P;3;1;1;1;430.19263999985924;605.5488000000082;PointTerm;1807;0;1;1
2160;gno 1890774_P;3;1;1;1;427.252800000133;607.2182400000088;PointTerm;1808;0;1;1
2161;gno 1890775_P;3;1;1;1;444.0959999997176;596.8636800000127;PointTerm;1809;0;1;1
2162;gno 1890777_P;3;1;1;1;453.78463999986707;590.5750400000045;PointTerm;1810;0;1;1
2163;gno 1890778_P;3;1;1;1;464.6764799999801;583.6793600000192;PointTerm;1811;0;1;1
2164;gno 1890779_P;3;1;1;1;469.0368000001399;581.2192000000209;PointTerm;1812;0;1;1
2165;gno 1890780_P;3;1;1;1;463.2179199998063;581.0457600000234;PointTerm;1813;0;1;1
2166;gno 1890781_P;3;1;1;1;458.90688000008595;573.3152000000246;PointTerm;1814;0;1;1
2167;gno 1890783_P;3;1;1;1;477.03679999995074;576.2790400000029;PointTerm;1815;0;1;1
2168;gno 1890784_P;3;1;1;1;483.6947200001305;572.4217600000259;PointTerm;1816;0;1;1
2169;gno 1890785_P;3;1;1;1;488.36032000008345;569.8656000000142;PointTerm;1817;0;1;1
2170;gno 1890786_P;3;1;1;1;476.4444799998273;575.3068799999994;PointTerm;1818;0;1;1
2171;gno 1890787_P;3;1;1;1;465.7996800001456;556.5168000000256;PointTerm;1819;0;1;1
2172;gno 1890788_P;3;1;1;1;455.9119999998984;538.1734400000084;PointTerm;1820;0;1;1
2173;gno 1890789_P;3;1;1;1;446.43519999999626;521.4249600000187;PointTerm;1821;0;1;1
2174;gno 1890790_P;3;1;1;1;437.1798399997715;504.59520000001135;PointTerm;1822;0;1;1
2175;gno 1890791_P;3;1;1;1;430.79360000001543;507.8550400000097;PointTerm;1823;0;1;1
2176;gno 1890792_P;3;1;1;1;419.0294400000312;488.388480000026;PointTerm;1824;0;1;1
2177;gno 1890793_P;3;1;1;1;405.1423999999315;466.0444800000221;PointTerm;1825;0;1;1
2178;gno 1890794_P;3;1;1;1;372.0783999997366;424.78080000000773;PointTerm;1826;0;1;1
2179;gno 1890795_P;3;1;1;1;409.97280000010505;570.1904000000013;PointTerm;1827;0;1;1
2180;gno 1890796_P;3;1;1;1;400.6371199998284;554.2752000000064;PointTerm;1828;0;1;1
2181;gno 1890797_P;3;1;1;1;395.3615999998874;544.0243200000054;PointTerm;1829;0;1;1
2182;gno 1891317_P;3;1;1;1;398.3209600000919;544.8694400000136;PointTerm;1830;0;1;1
2183;gno 1891318_P;3;1;1;1;292.393279999942;614.4595200000253;PointTerm;1831;0;1;1
2184;gno 1891319_P;3;1;1;1;287.0828800000709;601.7321600000116;PointTerm;1832;0;1;1
2185;gno 1891320_P;3;1;1;1;285.83967999975357;598.3670399999994;PointTerm;1833;0;1;1
2186;gno 1891321_P;3;2;1;1;289.4089599999461;600.6688000000224;CircTerm1;1834;0;1;1
2187;gno 1891322_P;3;1;1;1;302.3270399999092;595.8076800000072;PointTerm;1835;0;1;1
2188;gno 1891548_P;3;1;1;1;319.959359999757;589.2153600000256;PointTerm;1836;0;1;1
2189;gno 1891549_P;3;1;1;1;335.6534399999873;583.3603200000255;PointTerm;1837;0;1;1
2190;gno 1891550_P;3;1;1;1;269.89215999992666;608.6374400000238;PointTerm;1838;0;1;1
2191;gno 1891552_P;3;1;1;1;357.9081600000791;574.6956800000191;PointTerm;1839;0;1;1
2192;gno 1891553_P;3;1;1;1;354.74175999979707;577.3737600000004;PointTerm;1840;0;1;1
2193;gno 1891554_P;3;1;1;1;346.35488000003534;557.684160000008;PointTerm;1841;0;1;1
2194;gno 1891555_P;3;1;1;1;338.05759999995644;538.6758400000247;PointTerm;1842;0;1;1
2195;gno 1891556_P;3;1;1;1;328.9865599999757;519.1488000000106;PointTerm;1843;0;1;1
2196;gno 1891558_P;3;1;1;1;282.1036800000911;590.729280000005;PointTerm;1844;0;1;1
2197;gno 1893004_P;3;1;1;1;295.19200000004275;659.2387200000189;PointTerm;1845;0;1;1
2198;gno 1893368_P;3;1;1;1;235.85984000010285;485.6128000000126;PointTerm;1846;0;1;1
2199;gno 1893369_P;3;1;1;1;226.09983999973338;464.3120000000067;PointTerm;1847;0;1;1
2200;gno 1893370_P;3;1;1;1;225.50304000014876;463.2444800000144;PointTerm;1848;0;1;1
2201;gno 1893371_P;3;2;1;1;226.63999999986117;462.7462400000013;CircTerm1;1849;0;1;1
2202;gno 1893372_P;3;1;1;1;242.13887999985673;456.254720000004;PointTerm;1850;0;1;1
2203;gno 1893373_P;3;1;1;1;256.35007999972004;449.9894400000244;PointTerm;1851;0;1;1
2204;gno 1893375_P;3;1;1;1;287.5696000000971;436.3158400000202;PointTerm;1852;0;1;1
2205;gno 1893376_P;3;1;1;1;296.903680000014;432.21216000000595;PointTerm;1853;0;1;1
2206;gno 1893377_P;3;1;1;1;311.84159999975236;425.7932800000219;PointTerm;1854;0;1;1
2207;gno 1893378_P;3;1;1;1;314.63967999980014;424.85376000001907;PointTerm;1855;0;1;1
2208;gno 1893379_P;3;1;1;1;312.465919999795;418.9331200000197;PointTerm;1856;0;1;1
2209;gno 1893380_P;3;1;1;1;315.44671999972707;425.77984000001834;PointTerm;1857;0;1;1
2210;gno 1893381_P;3;1;1;1;314.47264000007635;417.79264000001604;PointTerm;1858;0;1;1
2211;gno 1893382_P;3;1;1;1;324.68287999972745;443.0595200000198;PointTerm;1859;0;1;1
2212;gno 1893383_P;3;1;1;1;331.5849599998728;455.4390400000159;PointTerm;1860;0;1;1
2213;gno 1893385_P;3;1;1;1;204.7254399999474;471.87040000000025;PointTerm;1861;0;1;1
2214;gno 1893386_P;3;1;1;1;189.55327999992733;478.33984000001806;PointTerm;1862;0;1;1
2215;gno 1893712_P;3;1;1;1;686.8764800001372;339.06944000000294;PointTerm;1863;0;1;1
2216;gno 1893713_P;3;1;1;1;706.9337600000836;327.5814400000172;PointTerm;1864;0;1;1
2217;gno 1893714_P;3;1;1;1;728.5462400000142;315.23488000001976;PointTerm;1865;0;1;1
2218;gno 1893715_P;3;1;1;1;748.6793600000965;303.70880000000966;PointTerm;1866;0;1;1
2219;gno 1893716_P;3;1;1;1;749.5708799997374;305.2182400000163;PointTerm;1867;0;1;1
2220;gno 1893938_P;3;2;1;1;218.40608000002248;449.88832000001366;CircTerm1;1868;0;1;1
2221;gno 1893939_P;3;1;1;1;208.64639999990686;436.0336000000018;PointTerm;1869;0;1;1
2222;gno 1893940_P;3;1;1;1;190.24927999998908;426.19200000001456;PointTerm;1870;0;1;1
2223;gno 1893941_P;3;1;1;1;173.93184000002293;423.765120000013;PointTerm;1871;0;1;1
2224;gno 1893942_P;3;1;1;1;157.04159999995682;423.7606400000118;PointTerm;1872;0;1;1
2225;gno 1893943_P;3;1;1;1;134.9792000000889;423.4716800000058;PointTerm;1873;0;1;1
2226;gno 1893944_P;3;1;1;1;134.0070400001423;423.40255999999954;PointTerm;1874;0;1;1
2227;gno 1893945_P;3;1;1;1;134.27455999999438;419.82112000002303;PointTerm;1875;0;1;1
2228;gno 1893946_P;3;1;1;1;116.9039999999768;423.4851200000094;PointTerm;1876;0;1;1
2229;gno 1893947_P;3;1;1;1;103.81727999993018;423.3475200000214;PointTerm;1877;0;1;1
2230;gno 1893948_P;3;1;1;1;94.1187200000968;423.4339200000079;PointTerm;1878;0;1;1
2231;gno 1893949_P;3;1;1;1;79.64031999972576;415.08128000000966;PointTerm;1879;0;1;1
2232;gno 1893950_P;3;1;1;1;65.42016000003059;406.3948800000219;PointTerm;1880;0;1;1
2233;gno 1893951_P;3;1;1;1;61.87967999994726;404.774400000008;PointTerm;1881;0;1;1
2234;gno 1893952_P;3;1;1;1;46.12031999977262;395.37600000002726;PointTerm;1882;0;1;1
2235;gno 1893953_P;3;1;1;1;31.43103999991581;385.67136000000346;PointTerm;1883;0;1;1
2236;gno 1893954_P;3;1;1;1;13.30015999974421;373.89792000001876;PointTerm;1884;0;1;1
2237;gno 1893955_P;3;1;1;1;13.010239999857731;372.0464000000163;PointTerm;1885;0;1;1
2238;gno 1893956_P;3;1;1;1;271.90015999985917;566.5705600000024;PointTerm;1886;0;1;1
2239;gno 1893957_P;3;1;1;1;267.82464000007167;556.679680000002;PointTerm;1887;0;1;1
2240;gno 1893958_P;3;1;1;1;258.2723199998327;534.2505600000038;PointTerm;1888;0;1;1
2241;gno 1893967_P;3;1;1;1;553.6774399997739;460.21952000000965;PointTerm;1889;0;1;1
2242;gno 1893968_P;3;1;1;1;557.5472000000445;458.00576000002025;PointTerm;1890;0;1;1
2243;gno 1893969_P;3;1;1;1;570.3555199997936;450.24320000001694;PointTerm;1891;0;1;1
2244;gno 1894698_P;3;1;1;1;51.247999999759486;135.83328000001416;PointTerm;1892;0;1;1
2245;gno 1894716_P;3;1;1;1;54.41599999994651;127.25760000000719;PointTerm;1893;0;1;1
2246;gno 1894717_P;3;1;1;1;62.44800000013129;105.56160000001569;PointTerm;1894;0;1;1
2247;gno 1894718_P;3;1;1;1;62.54399999988891;83.41760000001841;PointTerm;1895;0;1;1
2248;gno 1894773_P;3;1;1;1;47.933759999978065;57.72640000000706;PointTerm;1896;0;1;1
2249;gno 1894775_P;3;1;1;1;68.68799999983821;64.66560000001209;PointTerm;1897;0;1;1
2250;gno 1894776_P;3;1;1;1;69.19456000014179;63.13600000001429;PointTerm;1898;0;1;1
2251;gno 1894777_P;3;1;1;1;66.25248000000283;63.870400000013205;PointTerm;1899;0;1;1
2252;gno 1895011_P;3;1;1;1;583.9855999997781;442.7388800000074;PointTerm;1900;0;1;1
2253;gno 1895127_P;3;1;1;1;418.87167999993835;318.3257600000218;PointTerm;1901;0;1;1
2254;gno 1895128_P;3;1;1;1;423.86495999971885;303.0160000000137;PointTerm;1902;0;1;1
2255;gno 1895129_P;3;1;1;1;428.65759999995134;288.06048000001283;PointTerm;1903;0;1;1
2256;gno 1895152_P;3;1;1;1;172.65919999999824;86.8803200000059;PointTerm;1904;0;1;1
2257;gno 1895153_P;3;1;1;1;173.11487999995734;85.57376000001682;PointTerm;1905;0;1;1
2258;gno 1895154_P;3;1;1;1;174.16255999978603;87.45440000001281;PointTerm;1906;0;1;1
2259;gno 1895156_P;3;1;1;1;178.7891200001468;68.26816000000235;PointTerm;1907;0;1;1
2260;gno 1895157_P;3;1;1;1;180.1484799998434;68.73568000000319;PointTerm;1908;0;1;1
2261;gno 1895191_P;3;1;1;1;486.4815999999337;391.1113600000249;PointTerm;1909;0;1;1
2262;gno 1895192_P;3;1;1;1;473.18528000005244;384.49056000001747;PointTerm;1910;0;1;1
2263;gno 1895193_P;3;1;1;1;444.1689599998426;374.54592000000275;PointTerm;1911;0;1;1
2264;gno 1895195_P;3;1;1;1;534.4588799998746;432.81600000000253;PointTerm;1912;0;1;1
2265;gno 1895196_P;3;1;1;1;540.066879999813;440.2115200000196;PointTerm;1913;0;1;1
2266;gno 6126265_P;3;1;1;1;237.34431999992012;485.18752000001086;PointTerm;1914;0;1;1
2267;gno 6126477_P;3;1;1;1;22.46207999996841;126.78912000001219;PointTerm;1915;0;1;1
2268;gno 6126484_P;3;1;1;1;24.684479999905307;121.08992000000285;PointTerm;1916;0;1;1
2269;gno 6126491_P;3;1;1;1;30.01375999974698;107.63008000000696;PointTerm;1917;0;1;1
2270;gno 6126498_P;3;1;1;1;35.06175999973493;94.68000000001098;PointTerm;1918;0;1;1
2271;gno 6126588_P;3;1;1;1;366.5679999999156;164.3641600000194;PointTerm;1919;0;1;1
2272;gno 6126595_P;3;1;1;1;369.1088000000491;155.0566400000264;PointTerm;1920;0;1;1
2273;gno 6126602_P;3;1;1;1;371.82815999995;145.21440000001462;PointTerm;1921;0;1;1
2274;gno 6126609_P;3;1;1;1;361.7823999998109;131.90400000002;PointTerm;1922;0;1;1
2275;gno 6126616_P;3;1;1;1;362.40416000009645;129.43392000002518;PointTerm;1923;0;1;1
2276;gno 7848428_P;3;1;1;1;269.2822399999386;104.6060800000248;PointTerm;1924;0;1;1
2277;gno 7848435_P;3;1;1;1;273.3177599998271;88.90784000001872;PointTerm;1925;0;1;1
2278;gno 7848443_P;3;1;1;1;279.4454400000177;68.86944000001449;PointTerm;1926;0;1;1
2279;gno 7848451_P;3;1;1;1;284.86272000009194;48.446720000015375;PointTerm;1927;0;1;1
2280;gno 8129608_P;3;1;1;1;483.7100800000371;230.85088000001974;PointTerm;1928;0;1;1
2281;gno 8129619_P;3;1;1;1;499.3219200000567;219.27680000001715;PointTerm;1929;0;1;1
2282;gno 8129629_P;3;1;1;1;516.1199999997734;206.82272000001944;PointTerm;1930;0;1;1
2283;gno 8129639_P;3;1;1;1;534.2393599999014;193.39008000000035;PointTerm;1931;0;1;1
2284;gno 8129648_P;3;1;1;1;552.2956800000429;180.0032000000158;PointTerm;1932;0;1;1
2285;gno 8129657_P;3;1;1;1;570.182720000048;166.74240000000395;PointTerm;1933;0;1;1
2286;gno 8341302_P;3;1;1;1;66.01791999992201;404.48928000000706;PointTerm;1934;0;1;1
2287;gno 8363541_P;3;1;1;1;125.85472000000664;64.56000000000017;PointTerm;1935;0;1;1
2288;gno 8363548_P;3;1;1;1;132.49184000005698;44.005120000008446;PointTerm;1936;0;1;1
2289;gno 8363556_P;3;1;1;1;139.70624000012322;22.58144000001039;PointTerm;1937;0;1;1
2290;gno 8363665_P;3;2;1;1;51.527359999909095;135.07712000000538;CircTerm1;1938;0;1;1
2291;gno 8425060_P;3;2;1;1;305.47999999998865;673.0441600000177;CircTerm1;1939;0;1;1
2292;gno 8425069_P;3;2;1;1;633.683199999723;505.82239999999956;CircTerm1;1940;0;1;1
2293;gno 8474886_P;3;1;1;1;833.103039999969;410.77920000000745;PointTerm;1941;0;1;1
2294;gno 8474900_P;3;1;1;1;853.8902400000552;400.9334400000171;PointTerm;1942;0;1;1
2295;gno 8474912_P;3;1;1;1;874.8425599997063;390.9945600000242;PointTerm;1943;0;1;1
2296;gno 8474922_P;3;1;1;1;896.1161600000196;381.2713599999995;PointTerm;1944;0;1;1
2297;gno 8474930_P;3;1;1;1;915.9212800000205;370.9004800000173;PointTerm;1945;0;1;1
2298;gno 8474938_P;3;1;1;1;915.3241599997273;372.75200000001973;PointTerm;1946;0;1;1
2299;gno 8474945_P;3;1;1;1;925.2025599998888;390.4307200000119;PointTerm;1947;0;1;1
2300;gno 8474952_P;3;1;1;1;932.9001599999174;405.9910400000035;PointTerm;1948;0;1;1
2301;gno 8474959_P;3;1;1;1;939.6255999999994;420.41440000002694;PointTerm;1949;0;1;1
2302;gno 8474966_P;3;1;1;1;946.9225600000755;434.6777599999996;PointTerm;1950;0;1;1
2303;gno 8474973_P;3;1;1;1;947.7200000001176;432.40064000002576;PointTerm;1951;0;1;1
2304;gno 8474982_P;3;1;1;1;948.8998399997399;431.77408000002515;PointTerm;1952;0;1;1
2305;gno E160001;3;13;1;1;200.98976000008406;720.4230400000142;SecSubProd;1157;0;2;2
2306;gno E160002;3;13;1;1;253.06143999978303;658.4822400000121;SecSubProd;1158;0;2;2
2307;gno E160003;3;13;1;1;292.77663999982906;663.684800000027;SecSubProd;1159;0;2;2
2308;gno E160004;3;13;1;1;354.21727999982977;576.1331200000086;SecSubProd;1160;0;2;2
2309;gno E160005;3;13;1;1;320.02367999984926;503.6764800000242;SecSubProd;1161;0;2;2
2310;gno E160006;3;13;1;1;253.67456000003585;616.2659200000178;SecSubProd;1162;0;2;2
2311;gno E160012;3;13;1;1;244.6655999997347;504.28320000000326;SecSubProd;1163;0;2;2
2312;gno E160013;3;13;1;1;175.25376000003234;485.2729600000032;SecSubProd;1164;0;2;2
2313;gno E160015;3;13;1;1;273.9542399999664;441.84192000000166;SecSubProd;1165;0;2;2
2314;gno E160016;3;13;1;1;335.28575999980603;461.63232000000676;SecSubProd;1166;0;2;2
2315;gno E160017;3;13;1;1;299.57280000007813;398.75584000000686;SecSubProd;1167;0;2;2
2316;gno E160018;3;13;1;1;233.20927999975538;373.0057600000123;SecSubProd;1168;0;2;2
2317;gno E160019;3;13;1;1;134.5398399998885;379.18816000001243;SecSubProd;1169;0;2;2
2318;gno E160021;3;13;1;1;8.799360000011802;369.16736000000583;SecSubProd;1170;0;2;2
2319;gno E160023;3;13;1;1;72.52448000008371;346.61856000002444;SecSubProd;1171;0;2;2
2320;gno E160032;3;13;1;1;317.8147200001149;680.7974400000205;SecSubProd;1172;0;2;2
2321;gno E160034;3;13;1;1;359.5692799999597;646.5705600000149;SecSubProd;1173;0;2;2
2322;gno E160035;3;13;1;1;450.03391999989617;607.4774400000251;SecSubProd;1174;0;2;2
2323;gno E160036;3;13;1;1;628.7654399998246;503.2246400000133;SecSubProd;1175;0;2;2
2324;gno E160037;3;13;1;1;456.41599999999016;568.6137600000052;SecSubProd;1176;0;2;2
2325;gno E160038;3;13;1;1;402.48608000001695;542.2412800000131;SecSubProd;1177;0;2;2
2326;gno E160039;3;13;1;1;408.81567999986146;464.3475200000182;SecSubProd;1178;0;2;2
2327;gno E160040;3;13;1;1;443.62623999995776;443.5939200000121;SecSubProd;1179;0;2;2
2328;gno E160041;3;13;1;1;360.168319999957;406.47936000002005;SecSubProd;1180;0;2;2
2329;gno E160219;3;13;1;1;511.49567999982537;409.6534399999996;SecSubProd;1181;0;2;2
2330;gno E160220;3;13;1;1;550.6963200000428;458.46464000001674;SecSubProd;1182;0;2;2
2331;gno E160221;3;13;1;1;452.86080000005313;377.1401600000104;SecSubProd;1183;0;2;2
2332;gno E160222;3;13;1;1;433.8009600000987;371.5763200000026;SecSubProd;1184;0;2;2
2333;gno E160223;3;13;1;1;364.7264000001087;340.9718400000088;SecSubProd;1185;0;2;2
2334;gno E160224;3;13;1;1;321.5734400000656;309.65600000001814;SecSubProd;1186;0;2;2
2335;gno E160225;3;13;1;1;372.442559999854;313.06624000001193;SecSubProd;1187;0;2;2
2336;gno E160226;3;13;1;1;337.8569599999537;252.69184000001133;SecSubProd;1188;0;2;2
2337;gno E160227;3;13;1;1;386.74944000013056;265.6067200000223;SecSubProd;1189;0;2;2
2338;gno E160228;3;13;1;1;186.6713599997638;263.88736000001245;SecSubProd;1190;0;2;2
2339;gno E160229;3;13;1;1;117.65983999976015;269.0633600000183;SecSubProd;1191;0;2;2
2340;gno E160230;3;13;1;1;76.8223999998554;237.69664000002422;SecSubProd;1192;0;2;2
2341;gno E160231;3;13;1;1;125.155199999881;242.53024000000778;SecSubProd;1193;0;2;2
2342;gno E160232;3;13;1;1;139.8489600001085;193.19936000002258;SecSubProd;1194;0;2;2
2343;gno E160233;3;13;1;1;90.48768000002383;191.44288000001097;SecSubProd;1195;0;2;2
2344;gno E160234;3;13;1;1;625.7507199998145;487.42528000002494;SecSubProd;1196;0;2;2
2345;gno E160263;3;13;1;1;216.26912000010634;698.709120000018;SecSubProd;1197;0;2;2
2346;gno E160289;3;13;1;1;598.3596800001578;435.34816000001797;SecSubProd;1198;0;2;2
2347;gno E160328;3;13;1;1;26.0726399997111;131.06496000000334;SecSubProd;1199;0;2;2
2348;gno E160329;3;13;1;1;194.68640000013693;164.2851200000166;SecSubProd;1200;0;2;2
2349;gno E160330;3;13;1;1;353.76128000007157;208.14624000001913;SecSubProd;1201;0;2;2
2350;gno E160331;3;13;1;1;436.1385600000176;283.8851200000079;SecSubProd;1202;0;2;2
2351;gno E160339;3;13;1;1;625.841919999857;487.0134400000268;SecSubProd;1203;0;2;2
2352;gno E160346;3;13;1;1;704.9545599998055;505.0076800000056;SecSubProd;1204;0;2;2
2353;gno E160347;3;13;1;1;830.3555200000119;424.830720000017;SecSubProd;1205;0;2;2
2354;gno E160349;3;13;1;1;307.7830399997765;678.9833600000179;SecSubProd;1206;0;2;2
2355;gno E160361;3;13;1;1;485.4246400000193;243.1472000000099;SecSubProd;1207;0;2;2
2356;gno E160362;3;13;1;1;673.0400000001282;346.92576000000486;SecSubProd;1208;0;2;2
2357;gno E160369;3;13;1;1;246.62911999985226;227.50976000000378;SecSubProd;1209;0;2;2
2358;gno E160378;3;13;1;1;362.79904000002716;177.2758400000214;SecSubProd;1210;0;2;2
2359;gno E160379;3;13;1;1;265.00192000003153;121.13824000002182;SecSubProd;1211;0;2;2
2360;gno E160380;3;13;1;1;624.1055999998935;374.3411200000253;SecSubProd;1212;0;2;2
2361;gno E160393;3;13;1;1;915.824000000157;457.5174400000037;SecSubProd;1213;0;2;2
2362;gno E160403;3;13;1;1;589.2227199997251;284.4630400000199;SecSubProd;1214;0;2;2
2363;gno E160404;3;13;1;1;619.0086399997199;252.60768000001121;SecSubProd;1215;0;2;2
2364;gno E160411;3;13;1;1;680.883200000153;567.4179200000253;SecSubProd;1216;0;2;2
2365;gno E160420;3;13;1;1;556.347839999944;549.0614400000027;SecSubProd;1217;0;2;2
2366;gno E160421;3;13;1;1;118.99839999978212;84.9110400000086;SecSubProd;1218;0;2;2
2367;gno E160422;3;13;1;1;159.84384000012142;83.17440000001852;SecSubProd;1219;0;2;2
2368;gno E160423;3;13;1;1;189.95360000008077;72.21504000000323;SecSubProd;1220;0;2;2
2369;gno E160426;3;13;1;1;749.5539199999257;305.3942400000267;SecSubProd;1221;0;2;2
2370;gno E160452;3;13;1;1;30.98943999975745;52.184960000005276;SecSubProd;1222;0;2;2
2371;gno E160455;3;13;1;1;237.70495999997365;480.90336000001344;SecSubProd;1223;0;2;2
2372;gno E160457;3;13;1;1;26.981760000126087;91.8771200000208;SecSubProd;1224;0;2;2
2373;gno E160458;3;13;1;1;355.51039999973;126.14048000000366;SecSubProd;1225;0;2;2
2374;gno E160466;3;13;1;1;286.1468800001603;43.1660800000202;SecSubProd;1226;0;2;2
2375;gno E160472;3;13;1;1;576.4076800001021;161.9072000000017;SecSubProd;1227;0;2;2
2376;gno E160485;3;13;1;1;67.55295999982991;402.037120000017;SecSubProd;1228;0;2;2
2377;gno E160490;3;13;1;1;147.7865599999859;0.0;SecSubProd;1229;0;2;2
2378;gno E160492;3;13;1;1;949.0041599997312;431.9606399999998;SecSubProd;1230;0;2;2
2379;gno 1884802;3;1;1;1;207.61664000019664;725.1777600000082;d_lin;731;0;1;1
2380;gno 1882751;3;1;1;1;553.0611200001658;493.2595200000378;d_lin;732;0;1;1
2381;gno 1882810;3;1;1;1;543.8390399999662;475.79824000001736;d_lin;733;0;1;1
2382;gno 1882811;3;1;1;1;530.6271999997989;453.53552000000263;d_lin;734;0;1;1
2383;gno 1882812;3;1;1;1;514.5387200000187;431.5539199999989;d_lin;735;0;1;1
2384;gno 1882813;3;1;1;1;519.5452799998748;417.2124799999892;d_lin;736;0;1;1
2385;gno 1882814;3;1;1;1;543.4814399995958;445.83440000002383;d_lin;737;0;1;1
2386;gno 1882815;3;1;1;1;548.7961600001654;454.960959999994;d_lin;738;0;1;1
2387;gno 1882816;3;1;1;1;502.75520000013785;402.5795200000175;d_lin;739;0;1;1
2388;gno 1882817;3;1;1;1;463.0230399998254;380.8153600000139;d_lin;740;0;1;1
2389;gno 1882818;3;1;1;1;508.909279999898;416.6553599999929;d_lin;741;0;1;1
2390;gno 1882819;3;1;1;1;511.84959999955026;411.4528000000064;d_lin;742;0;1;1
2391;gno 1882820;3;1;1;1;554.8470399999132;518.9630400000169;d_lin;743;0;1;1
2392;gno 1882821;3;1;1;1;560.6630399997812;507.2646400000167;d_lin;744;0;1;1
2393;gno 1882822;3;1;1;1;425.0275200001852;369.2659200000037;d_lin;745;0;1;1
2394;gno 1882823;3;1;1;1;410.0942400000349;370.04288000002816;d_lin;746;0;1;1
2395;gno 1882824;3;1;1;1;406.9534399995973;361.85520000003635;d_lin;747;0;1;1
2396;gno 1882825;3;1;1;1;412.97151999970083;339.3248000000142;d_lin;748;0;1;1
2397;gno 1882826;3;1;1;1;416.248479999922;327.1993600000087;d_lin;749;0;1;1
2398;gno 1882827;3;1;1;1;414.3655999996554;327.6225600000089;d_lin;750;0;1;1
2399;gno 1882828;3;1;1;1;400.5537599996387;323.5305599999947;d_lin;751;0;1;1
2400;gno 1882829;3;1;1;1;380.0380799998493;317.2716800000046;d_lin;752;0;1;1
2401;gno 1882830;3;1;1;1;372.08591999979035;313.8620800000069;d_lin;753;0;1;1
2402;gno 1882831;3;1;1;1;375.8412799998041;301.59664000001385;d_lin;754;0;1;1
2403;gno 1882832;3;1;1;1;382.99472000016976;277.86688000003323;d_lin;755;0;1;1
2404;gno 1882833;3;1;1;1;368.2278400001451;327.81488000000536;d_lin;756;0;1;1
2405;gno 1882834;3;1;1;1;367.34703999991325;313.2782399999883;d_lin;757;0;1;1
2406;gno 1882835;3;1;1;1;351.40880000017205;308.67840000001934;d_lin;758;0;1;1
2407;gno 1882836;3;1;1;1;331.93279999977676;303.19632000001207;d_lin;759;0;1;1
2408;gno 1882837;3;1;1;1;322.7931199999148;305.29520000001753;d_lin;760;0;1;1
2409;gno 1883452;3;1;1;1;270.9964799996669;675.2411200000097;d_lin;761;0;1;1
2410;gno 1883453;3;1;1;1;264.91391999979896;659.7510400000033;d_lin;762;0;1;1
2411;gno 1883454;3;1;1;1;257.54159999996773;651.5516800000114;d_lin;763;0;1;1
2412;gno 1883455;3;1;1;1;134.03487999994468;389.3249600000104;d_lin;764;0;1;1
2413;gno 1883456;3;1;1;1;134.2350400000214;381.7630400000098;d_lin;765;0;1;1
2414;gno 1883461;3;1;1;1;326.3363199998821;292.84624000001713;d_lin;766;0;1;1
2415;gno 1883462;3;1;1;1;332.19024000027275;272.7862400000163;d_lin;767;0;1;1
2416;gno 1883463;3;1;1;1;319.04463999990185;299.5854400000155;d_lin;768;0;1;1
2417;gno 1883464;3;1;1;1;301.4337599997816;294.9659200000099;d_lin;769;0;1;1
2418;gno 1883465;3;1;1;1;278.7548799997239;289.31824000000006;d_lin;770;0;1;1
2419;gno 1883466;3;1;1;1;258.44383999992715;284.46800000000394;d_lin;771;0;1;1
2420;gno 1883467;3;1;1;1;237.8103999999439;279.12560000001463;d_lin;772;0;1;1
2421;gno 1883468;3;1;1;1;218.15072000026703;273.3654400000205;d_lin;773;0;1;1
2422;gno 1883469;3;1;1;1;197.76047999994262;267.1809600000188;d_lin;774;0;1;1
2423;gno 1883470;3;1;1;1;177.59904000013194;261.1264000000233;d_lin;775;0;1;1
2424;gno 1883471;3;1;1;1;156.27631999996083;254.73679999998922;d_lin;776;0;1;1
2425;gno 1883472;3;1;1;1;134.2023999995945;248.09648000001516;d_lin;777;0;1;1
2426;gno 1883473;3;1;1;1;121.01935999999114;257.0740799999953;d_lin;778;0;1;1
2427;gno 1883474;3;1;1;1;124.76703999982419;243.80752000001849;d_lin;779;0;1;1
2428;gno 1883548;3;1;1;1;214.1929600002186;702.7588800000331;d_lin;780;0;1;1
2429;gno 1883549;3;1;1;1;251.54271999963385;687.0294400000034;d_lin;781;0;1;1
2430;gno 1883550;3;1;1;1;267.02079999995476;682.7481600000169;d_lin;782;0;1;1
2431;gno 1883551;3;1;1;1;229.66832000020077;694.0392000000202;d_lin;783;0;1;1
2432;gno 1883552;3;1;1;1;282.51887999977043;678.9609600000119;d_lin;784;0;1;1
2433;gno 1883734;3;1;1;1;134.34176000009757;399.8872000000233;d_lin;785;0;1;1
2434;gno 1883800;3;1;1;1;128.75423999958002;230.29776000001334;d_lin;786;0;1;1
2435;gno 1883801;3;1;1;1;123.18335999952978;244.6926400000109;d_lin;787;0;1;1
2436;gno 1883802;3;1;1;1;86.80767999976524;234.26512000000344;d_lin;788;0;1;1
2437;gno 1883804;3;1;1;1;81.14784000008513;222.81983999999966;d_lin;789;0;1;1
2438;gno 1883805;3;1;1;1;87.15743999982806;202.5604800000167;d_lin;790;0;1;1
2439;gno 1884437;3;1;1;1;749.5623999998315;305.3062400000215;d_lin;791;0;1;1
2440;gno 1884485;3;1;1;1;319.3963200001235;667.7452800000196;d_lin;792;0;1;1
2441;gno 1884486;3;1;1;1;293.9843200001633;661.4617600000088;d_lin;793;0;1;1
2442;gno 1884521;3;1;1;1;210.76592000008532;710.1891199999955;d_lin;794;0;1;1
2443;gno 1884566;3;1;1;1;547.4649600000703;529.4678400000237;d_lin;795;0;1;1
2444;gno 1884803;3;1;1;1;210.71951999965677;723.8169600000219;d_lin;796;0;1;1
2445;gno 1884804;3;1;1;1;215.6027199998789;720.110080000012;d_lin;797;0;1;1
2446;gno 1884821;3;1;1;1;253.1430399999408;655.8795200000134;d_lin;798;0;1;1
2447;gno 1884853;3;1;1;1;136.10111999969376;205.63232000000653;d_lin;799;0;1;1
2448;gno 1884854;3;1;1;1;108.56736000005185;240.4345600000113;d_lin;800;0;1;1
2449;gno 1884855;3;1;1;1;77.64544000019669;234.82912000002898;d_lin;801;0;1;1
2450;gno 1884856;3;1;1;1;74.99808000011399;230.9574399999974;d_lin;802;0;1;1
2451;gno 1884893;3;1;1;1;641.5169599995352;501.97952000002033;d_lin;803;0;1;1
2452;gno 1884894;3;1;1;1;659.564159999718;493.3222399999977;d_lin;804;0;1;1
2453;gno 1884956;3;1;1;1;298.00176000026113;675.1801600000249;d_lin;805;0;1;1
2454;gno 1884975;3;1;1;1;214.12367999982962;715.48224;d_lin;806;0;1;1
2455;gno 1885089;3;1;1;1;16.461760000311187;364.161920000015;d_lin;807;0;1;1
2456;gno 1885090;3;1;1;1;25.265440000111994;350.24975999999697;d_lin;808;0;1;1
2457;gno 1885092;3;1;1;1;34.44015999957628;335.3971200000103;d_lin;809;0;1;1
2458;gno 1885093;3;1;1;1;679.5851199999561;483.9166400000181;d_lin;810;0;1;1
2459;gno 1885094;3;1;1;1;690.450719999717;478.80144000001224;d_lin;811;0;1;1
2460;gno 1885095;3;1;1;1;689.7788799997215;480.0084800000377;d_lin;812;0;1;1
2461;gno 1885096;3;1;1;1;694.2878400000154;487.6260800000125;d_lin;813;0;1;1
2462;gno 1885237;3;1;1;1;701.682559999881;499.78415999999015;d_lin;814;0;1;1
2463;gno 1885238;3;1;1;1;700.920159999896;473.6884800000212;d_lin;815;0;1;1
2464;gno 1885239;3;1;1;1;720.229599999584;464.3632000000082;d_lin;816;0;1;1
2465;gno 1885240;3;1;1;1;740.3044799998497;454.58031999999093;d_lin;817;0;1;1
2466;gno 1885241;3;1;1;1;760.1854399999866;444.95520000000965;d_lin;818;0;1;1
2467;gno 1885242;3;1;1;1;779.2712000000392;435.9704000000306;d_lin;819;0;1;1
2468;gno 1885243;3;1;1;1;799.1409599999315;426.63792000001877;d_lin;820;0;1;1
2469;gno 1885244;3;1;1;1;817.0000000000073;418.2715200000189;d_lin;821;0;1;1
2470;gno 1885245;3;1;1;1;825.4640000000109;414.32783999999856;d_lin;822;0;1;1
2471;gno 1885246;3;1;1;1;824.9804799997946;415.79871999999796;d_lin;823;0;1;1
2472;gno 1885247;3;1;1;1;827.9727999997704;420.7984000000238;d_lin;824;0;1;1
2473;gno 1885252;3;1;1;1;292.2643199999584;679.1096000000039;d_lin;825;0;1;1
2474;gno 1885253;3;1;1;1;300.64880000009;680.0436800000114;d_lin;826;0;1;1
2475;gno 1885462;3;1;1;1;37.678239999877405;325.91999999999643;d_lin;827;0;1;1
2476;gno 1885463;3;1;1;1;43.790400000034424;328.02656000001207;d_lin;828;0;1;1
2477;gno 1885464;3;1;1;1;57.270880000032776;336.9433600000207;d_lin;829;0;1;1
2478;gno 1885465;3;1;1;1;68.24447999997574;343.9089600000216;d_lin;830;0;1;1
2479;gno 1885530;3;1;1;1;204.88560000012512;715.7076800000084;d_lin;831;0;1;1
2480;gno 1885717;3;1;1;1;505.8995199997298;422.05296000003045;d_lin;832;0;1;1
2481;gno 1885718;3;1;1;1;503.0319999996209;419.63888000003635;d_lin;833;0;1;1
2482;gno 1885719;3;1;1;1;505.19679999979417;420.53808000002846;d_lin;834;0;1;1
2483;gno 1885765;3;1;1;1;431.5721599996323;279.29120000001717;d_lin;835;0;1;1
2484;gno 1885766;3;1;1;1;437.4342399996749;261.1835200000314;d_lin;836;0;1;1
2485;gno 1885767;3;1;1;1;444.1830400000981;254.20848000001683;d_lin;837;0;1;1
2486;gno 1885768;3;1;1;1;451.6696000000593;254.23808000002168;d_lin;838;0;1;1
2487;gno 1885769;3;1;1;1;461.36527999988175;247.40000000002738;d_lin;839;0;1;1
2488;gno 1885826;3;1;1;1;473.11488000013924;238.59136000001513;d_lin;840;0;1;1
2489;gno 1885827;3;1;1;1;479.2425599998751;233.99744000002443;d_lin;841;0;1;1
2490;gno 1885828;3;1;1;1;479.4177599997056;235.0782400000071;d_lin;842;0;1;1
2491;gno 1885829;3;1;1;1;482.7030400001604;239.5083200000272;d_lin;843;0;1;1
2492;gno 1885830;3;1;1;1;599.6278399998118;433.7262399999986;d_lin;844;0;1;1
2493;gno 1885831;3;1;1;1;596.0724799997479;423.10240000000476;d_lin;845;0;1;1
2494;gno 1885832;3;1;1;1;586.9792000003144;406.35087999999087;d_lin;846;0;1;1
2495;gno 1885833;3;1;1;1;582.0463999998537;397.27408000001674;d_lin;847;0;1;1
2496;gno 1885834;3;1;1;1;583.2260799998039;398.35840000000644;d_lin;848;0;1;1
2497;gno 1885835;3;1;1;1;647.247679999964;361.1681600000338;d_lin;849;0;1;1
2498;gno 1885836;3;1;1;1;658.1294399998114;355.178560000013;d_lin;850;0;1;1
2499;gno 1885837;3;1;1;1;590.750079999907;394.31696000002603;d_lin;851;0;1;1
2500;gno 1885838;3;1;1;1;605.6011199998466;385.74240000002646;d_lin;852;0;1;1
2501;gno 1885839;3;1;1;1;618.7723200000619;377.64000000001374;d_lin;853;0;1;1
2502;gno 1885840;3;1;1;1;632.0240000000013;369.73584000003257;d_lin;854;0;1;1
2503;gno 1885948;3;1;1;1;228.18159999997079;273.9817600000265;d_lin;855;0;1;1
2504;gno 1885949;3;1;1;1;231.84128000002602;261.9134400000007;d_lin;856;0;1;1
2505;gno 1885950;3;1;1;1;237.53536000003805;242.9384000000141;d_lin;857;0;1;1
2506;gno 1885951;3;1;1;1;243.46431999993;230.63344000001962;d_lin;858;0;1;1
2507;gno 1885962;3;1;1;1;355.7935999997426;200.9571199999982;d_lin;859;0;1;1
2508;gno 1885963;3;1;1;1;360.3124800001751;185.52192000001355;d_lin;860;0;1;1
2509;gno 1886028;3;1;1;1;140.93487999980425;189.32208000001083;d_lin;861;0;1;1
2510;gno 1886029;3;1;1;1;145.18511999995098;175.16191999999364;d_lin;862;0;1;1
2511;gno 1886030;3;1;1;1;148.60847999989346;164.19952000001103;d_lin;863;0;1;1
2512;gno 1886031;3;1;1;1;149.54223999984606;165.21264000002134;d_lin;864;0;1;1
2513;gno 1886032;3;1;1;1;140.69247999987056;162.6403200000084;d_lin;865;0;1;1
2514;gno 1886033;3;1;1;1;150.57071999990512;157.8264000000047;d_lin;866;0;1;1
2515;gno 1886034;3;1;1;1;152.86352000020997;150.02416000001517;d_lin;867;0;1;1
2516;gno 1886035;3;1;1;1;153.53632000005746;152.49055999998973;d_lin;868;0;1;1
2517;gno 1886036;3;1;1;1;162.84431999974913;155.1916800000015;d_lin;869;0;1;1
2518;gno 1886037;3;1;1;1;178.92544000005728;159.78319999999258;d_lin;870;0;1;1
2519;gno 1886038;3;1;1;1;190.82367999999406;163.15824000002976;d_lin;871;0;1;1
2520;gno 1886039;3;1;1;1;124.0812799997002;157.755839999993;d_lin;872;0;1;1
2521;gno 1886040;3;1;1;1;105.73920000024373;152.37552000002097;d_lin;873;0;1;1
2522;gno 1886041;3;1;1;1;87.33695999990232;147.10208000002467;d_lin;874;0;1;1
2523;gno 1886042;3;1;1;1;69.03744000010192;142.00192000001266;d_lin;875;0;1;1
2524;gno 1886043;3;1;1;1;54.63615999997273;139.70112000001222;d_lin;876;0;1;1
2525;gno 1886044;3;1;1;1;41.64208000020153;136.96880000003375;d_lin;877;0;1;1
2526;gno 1886045;3;1;1;1;29.918399999587564;132.52048000001082;d_lin;878;0;1;1
2527;gno 1886046;3;1;1;1;336.78880000024947;256.75312000001327;d_lin;879;0;1;1
2528;gno 1886047;3;1;1;1;339.9299200000314;245.0273599999946;d_lin;880;0;1;1
2529;gno 1886104;3;1;1;1;346.5371199999936;227.67120000000318;d_lin;881;0;1;1
2530;gno 1886105;3;1;1;1;352.4163199999748;213.0628799999954;d_lin;882;0;1;1
2531;gno 1886109;3;1;1;1;363.9508799997202;173.29760000001215;d_lin;883;0;1;1
2532;gno 1886110;3;1;1;1;359.8699200001647;171.5576000000283;d_lin;884;0;1;1
2533;gno 1886111;3;1;1;1;344.5211200000813;170.91072000002328;d_lin;885;0;1;1
2534;gno 1886112;3;1;1;1;324.60575999994035;165.43472000000747;d_lin;886;0;1;1
2535;gno 1886113;3;1;1;1;307.0659199997863;160.32640000003084;d_lin;887;0;1;1
2536;gno 1886114;3;1;1;1;289.78511999957846;154.91888000002518;d_lin;888;0;1;1
2537;gno 1886115;3;1;1;1;270.4151999996611;149.16048000000615;d_lin;889;0;1;1
2538;gno 1886116;3;1;1;1;257.43856000008236;145.3180800000098;d_lin;890;0;1;1
2539;gno 1886117;3;1;1;1;253.58928000014203;144.1633600000216;d_lin;891;0;1;1
2540;gno 1886118;3;1;1;1;254.56975999986753;143.2032000000163;d_lin;892;0;1;1
2541;gno 1886119;3;1;1;1;256.806559999859;134.28351999999677;d_lin;893;0;1;1
2542;gno 1886120;3;1;1;1;624.1027199998825;374.32736000002365;d_lin;894;0;1;1
2543;gno 1886136;3;1;1;1;832.4646399996709;428.76960000000963;d_lin;895;0;1;1
2544;gno 1886137;3;1;1;1;840.2177600000869;441.89424000001054;d_lin;896;0;1;1
2545;gno 1886138;3;1;1;1;851.4454400001341;460.7864000000177;d_lin;897;0;1;1
2546;gno 1886139;3;1;1;1;861.6553599999861;478.1617600000345;d_lin;898;0;1;1
2547;gno 1886140;3;1;1;1;867.4481600000945;487.9228800000135;d_lin;899;0;1;1
2548;gno 1886141;3;1;1;1;867.2315200001322;485.29872000000296;d_lin;900;0;1;1
2549;gno 1886171;3;1;1;1;579.8767999999654;395.0995200000307;d_lin;901;0;1;1
2550;gno 1886172;3;1;1;1;573.1126399996356;385.3464000000031;d_lin;902;0;1;1
2551;gno 1886173;3;1;1;1;560.5334399997446;369.6408000000133;d_lin;903;0;1;1
2552;gno 1886174;3;1;1;1;545.1529599999958;355.87423999999146;d_lin;904;0;1;1
2553;gno 1886462;3;1;1;1;876.6108800000438;480.356640000025;d_lin;905;0;1;1
2554;gno 1886546;3;1;1;1;894.9865599997793;470.96160000000964;d_lin;906;0;1;1
2555;gno 1886547;3;1;1;1;910.8844800002771;462.8291200000092;d_lin;907;0;1;1
2556;gno 1886694;3;1;1;1;10.859680000066874;369.6558400000072;d_lin;908;0;1;1
2557;gno 1886698;3;1;1;1;623.5486400000809;488.460640000028;d_lin;909;0;1;1
2558;gno 1886711;3;1;1;1;330.0710399998934;663.3600000000115;d_lin;910;0;1;1
2559;gno 1886712;3;1;1;1;349.13088000030257;655.2193599999896;d_lin;911;0;1;1
2560;gno 1886716;3;1;1;1;358.5678399999779;648.809440000008;d_lin;912;0;1;1
2561;gno 1886722;3;1;1;1;400.4035200000544;543.5553600000276;d_lin;913;0;1;1
2562;gno 1886723;3;1;1;1;415.2769599995736;460.6848000000241;d_lin;914;0;1;1
2563;gno 1886818;3;1;1;1;310.23264000032214;411.26927999999907;d_lin;915;0;1;1
2564;gno 1886819;3;1;1;1;291.80319999977655;392.026560000005;d_lin;916;0;1;1
2565;gno 1886820;3;1;1;1;276.70463999993444;382.99312000000896;d_lin;917;0;1;1
2566;gno 1886821;3;1;1;1;259.7979199999827;378.32928000000265;d_lin;918;0;1;1
2567;gno 1886889;3;1;1;1;916.3300800000798;458.59952000000703;d_lin;919;0;1;1
2568;gno 1889118;3;1;1;1;1.8689600001380313;386.35536000001025;d_lin;920;0;1;1
2569;gno 1889119;3;1;1;1;8.374080000066897;379.17248000002246;d_lin;921;0;1;1
2570;gno 1889120;3;1;1;1;10.904799999934767;370.6068800000253;d_lin;922;0;1;1
2571;gno 1889153;3;1;1;1;429.627999999866;452.3551999999995;d_lin;923;0;1;1
2572;gno 1889154;3;1;1;1;440.57199999997465;445.6411200000048;d_lin;924;0;1;1
2573;gno 1889155;3;1;1;1;559.8012800001015;526.6910400000029;d_lin;925;0;1;1
2574;gno 1889156;3;1;1;1;585.4179199995997;510.9908800000085;d_lin;926;0;1;1
2575;gno 1889157;3;1;1;1;610.7500799998888;495.83024000000364;d_lin;927;0;1;1
2576;gno 1889158;3;1;1;1;499.1775999997117;563.3222400000193;d_lin;928;0;1;1
2577;gno 1889165;3;1;1;1;519.1060799998013;550.979840000025;d_lin;929;0;1;1
2578;gno 1889186;3;1;1;1;241.7147199998908;374.48768000001564;d_lin;930;0;1;1
2579;gno 1889187;3;1;1;1;255.40751999960776;528.1545600000186;d_lin;931;0;1;1
2580;gno 1889188;3;1;1;1;134.24239999994825;416.0500800000193;d_lin;932;0;1;1
2581;gno 1889189;3;1;1;1;134.37711999995372;408.8707200000101;d_lin;933;0;1;1
2582;gno 1889190;3;1;1;1;302.782720000323;401.7508800000087;d_lin;934;0;1;1
2583;gno 1889208;3;1;1;1;538.5687999996662;539.3728000000237;d_lin;935;0;1;1
2584;gno 1889214;3;1;1;1;311.811040000066;659.6401600000092;d_lin;936;0;1;1
2585;gno 1889215;3;1;1;1;306.660319999537;647.7401600000121;d_lin;937;0;1;1
2586;gno 1889216;3;1;1;1;300.76255999983914;634.282560000031;d_lin;938;0;1;1
2587;gno 1889217;3;1;1;1;300.12431999966793;629.830400000003;d_lin;939;0;1;1
2588;gno 1889218;3;1;1;1;311.95263999961753;627.9065600000138;d_lin;940;0;1;1
2589;gno 1889454;3;1;1;1;635.4452799996579;507.57200000001035;d_lin;941;0;1;1
2590;gno 1889455;3;1;1;1;644.7718399999758;518.6462400000096;d_lin;942;0;1;1
2591;gno 1889456;3;1;1;1;657.8168000000915;536.6209599999934;d_lin;943;0;1;1
2592;gno 1889457;3;1;1;1;669.7782399996868;552.6376000000255;d_lin;944;0;1;1
2593;gno 1889458;3;1;1;1;678.3102399999734;563.8392000000181;d_lin;945;0;1;1
2594;gno 1889630;3;1;1;1;538.0627200001982;345.97904000003155;d_lin;946;0;1;1
2595;gno 1889631;3;1;1;1;559.900319999997;324.54096000003574;d_lin;947;0;1;1
2596;gno 1889632;3;1;1;1;587.2323200001119;300.2766400000212;d_lin;948;0;1;1
2597;gno 1889633;3;1;1;1;594.8582399996667;293.4195200000147;d_lin;949;0;1;1
2598;gno 1889634;3;1;1;1;595.3449600001477;291.5969599999926;d_lin;950;0;1;1
2599;gno 1889635;3;1;1;1;591.9457599998168;287.66992000001324;d_lin;951;0;1;1
2600;gno 1889636;3;1;1;1;605.0284799998735;284.44128000001;d_lin;952;0;1;1
2601;gno 1889637;3;1;1;1;621.6956799999025;270.45952000003126;d_lin;953;0;1;1
2602;gno 1889638;3;1;1;1;630.3739200002383;263.49056000003657;d_lin;954;0;1;1
2603;gno 1889639;3;1;1;1;628.7043199999971;263.61408000002484;d_lin;955;0;1;1
2604;gno 1889640;3;1;1;1;623.5308799996346;257.7411199999915;d_lin;956;0;1;1
2605;gno 1889741;3;1;1;1;156.17808000024525;139.97952000002556;d_lin;957;0;1;1
2606;gno 1889742;3;1;1;1;162.15759999977308;120.93664000002491;d_lin;958;0;1;1
2607;gno 1889743;3;1;1;1;166.74304000025586;105.54928000001951;d_lin;959;0;1;1
2608;gno 1889744;3;1;1;1;168.9672000002247;101.57983999999942;d_lin;960;0;1;1
2609;gno 1889745;3;1;1;1;158.7779199999204;98.17744000002904;d_lin;961;0;1;1
2610;gno 1889746;3;1;1;1;138.99103999983708;91.59632000000784;d_lin;962;0;1;1
2611;gno 1890265;3;1;1;1;367.04095999994024;417.1916800000304;d_lin;963;0;1;1
2612;gno 1890269;3;1;1;1;625.7963199996084;487.21936000004007;d_lin;964;0;1;1
2613;gno 1890290;3;1;1;1;625.2884799996536;495.1483199999984;d_lin;965;0;1;1
2614;gno 1890291;3;1;1;1;631.1958400001458;503.4396800000138;d_lin;966;0;1;1
2615;gno 1890292;3;1;1;1;630.963359999896;504.65167999999494;d_lin;967;0;1;1
2616;gno 1890293;3;1;1;1;396.7760000000453;455.95232000002284;d_lin;968;0;1;1
2617;gno 1890294;3;1;1;1;406.9790399998965;465.19600000002015;d_lin;969;0;1;1
2618;gno 1890295;3;1;1;1;361.0859199998231;408.0409600000223;d_lin;970;0;1;1
2619;gno 1890313;3;1;1;1;309.4910400000117;668.9556800000105;d_lin;971;0;1;1
2620;gno 1890314;3;1;1;1;312.46336000003794;670.186880000017;d_lin;972;0;1;1
2621;gno 1890403;3;1;1;1;330.81615999981295;619.6750400000042;d_lin;973;0;1;1
2622;gno 1890404;3;1;1;1;349.5638399999734;611.2550400000032;d_lin;974;0;1;1
2623;gno 1890767;3;1;1;1;368.9672000000428;602.8153600000223;d_lin;975;0;1;1
2624;gno 1890768;3;1;1;1;387.4735999997938;595.3767999999968;d_lin;976;0;1;1
2625;gno 1890769;3;1;1;1;404.9590399999943;588.8049600000045;d_lin;977;0;1;1
2626;gno 1890770;3;1;1;1;416.1108799999056;585.106560000014;d_lin;978;0;1;1
2627;gno 1890771;3;1;1;1;421.19584000010946;589.6731200000147;d_lin;979;0;1;1
2628;gno 1890772;3;1;1;1;426.88016000010975;599.5465600000216;d_lin;980;0;1;1
2629;gno 1890773;3;1;1;1;429.93183999988105;605.0164800000175;d_lin;981;0;1;1
2630;gno 1890774;3;1;1;1;428.7227200002235;606.3835200000085;d_lin;982;0;1;1
2631;gno 1890775;3;1;1;1;437.1443199997884;601.2062400000104;d_lin;983;0;1;1
2632;gno 1890776;3;1;1;1;447.0649599998069;602.1705600000189;d_lin;984;0;1;1
2633;gno 1890777;3;1;1;1;448.94031999956496;593.7193600000228;d_lin;985;0;1;1
2634;gno 1890778;3;1;1;1;459.23055999992357;587.1271999999976;d_lin;986;0;1;1
2635;gno 1890779;3;1;1;1;466.85664000006;582.44928000002;d_lin;987;0;1;1
2636;gno 1890780;3;1;1;1;463.9471999998932;582.3625600000355;d_lin;988;0;1;1
2637;gno 1890781;3;1;1;1;461.06239999971876;577.1804800000382;d_lin;989;0;1;1
2638;gno 1890782;3;1;1;1;457.66144000026543;570.9644800000149;d_lin;990;0;1;1
2639;gno 1890783;3;1;1;1;473.03680000004533;578.7491199999977;d_lin;991;0;1;1
2640;gno 1890784;3;1;1;1;480.3657600000406;574.3504000000144;d_lin;992;0;1;1
2641;gno 1890785;3;1;1;1;486.0275199998796;571.1436800000342;d_lin;993;0;1;1
2642;gno 1890786;3;1;1;1;476.74063999966165;575.7929600000011;d_lin;994;0;1;1
2643;gno 1890787;3;1;1;1;471.12207999998645;565.9118400000125;d_lin;995;0;1;1
2644;gno 1890788;3;1;1;1;460.855840000022;547.345120000017;d_lin;996;0;1;1
2645;gno 1890789;3;1;1;1;451.1735999999473;529.7992000000136;d_lin;997;0;1;1
2646;gno 1890790;3;1;1;1;441.80752000011125;513.010080000015;d_lin;998;0;1;1
2647;gno 1890791;3;1;1;1;433.9867199996661;506.2251200000105;d_lin;999;0;1;1
2648;gno 1890792;3;1;1;1;424.9115200000233;498.12176000000363;d_lin;1000;0;1;1
2649;gno 1890793;3;1;1;1;412.0859200002087;477.21648000003825;d_lin;1001;0;1;1
2650;gno 1890794;3;1;1;1;380.24399999994785;435.3204800000299;d_lin;1002;0;1;1
2651;gno 1890795;3;1;1;1;414.1375999997763;577.4638400000072;d_lin;1003;0;1;1
2652;gno 1890796;3;1;1;1;405.30495999973937;562.2328000000039;d_lin;1004;0;1;1
2653;gno 1890797;3;1;1;1;397.99935999963054;549.1497600000059;d_lin;1005;0;1;1
2654;gno 1891317;3;1;1;1;396.84127999998964;544.4468800000095;d_lin;1006;0;1;1
2655;gno 1891318;3;1;1;1;295.11360000014975;621.0792000000254;d_lin;1007;0;1;1
2656;gno 1891319;3;1;1;1;289.73808000000645;608.0958400000327;d_lin;1008;0;1;1
2657;gno 1891320;3;1;1;1;286.4612799999122;600.0496000000055;d_lin;1009;0;1;1
2658;gno 1891321;3;1;1;1;288.2459200000085;601.200480000017;d_lin;1010;0;1;1
2659;gno 1891322;3;1;1;1;295.868000000155;598.2382400000006;d_lin;1011;0;1;1
2660;gno 1891548;3;1;1;1;311.1431999996057;592.5115200000164;d_lin;1012;0;1;1
2661;gno 1891549;3;1;1;1;327.8063999996448;586.2878400000113;d_lin;1013;0;1;1
2662;gno 1891550;3;1;1;1;278.48751999999877;605.1848000000177;d_lin;1014;0;1;1
2663;gno 1891551;3;1;1;1;344.93535999990854;579.7467200000028;d_lin;1015;0;1;1
2664;gno 1891552;3;1;1;1;356.0627199999544;575.4143999999997;d_lin;1016;0;1;1
2665;gno 1891553;3;1;1;1;354.47951999958605;576.7534400000045;d_lin;1017;0;1;1
2666;gno 1891554;3;1;1;1;350.28607999993255;566.9086400000083;d_lin;1018;0;1;1
2667;gno 1891555;3;1;1;1;342.2062399999959;548.1800000000021;d_lin;1019;0;1;1
2668;gno 1891556;3;1;1;1;333.5220799999661;528.9123200000176;d_lin;1020;0;1;1
2669;gno 1891557;3;1;1;1;324.50512000013987;511.4126400000032;d_lin;1021;0;1;1
2670;gno 1891558;3;1;1;1;283.97167999992234;594.548159999988;d_lin;1022;0;1;1
2671;gno 1891771;3;1;1;1;552.6340799997342;541.3131200000123;d_lin;1023;0;1;1
2672;gno 1893004;3;1;1;1;302.410719999898;656.9264000000317;d_lin;1024;0;1;1
2673;gno 1893367;3;1;1;1;248.60415999955876;513.1708800000183;d_lin;1025;0;1;1
2674;gno 1893368;3;1;1;1;240.26271999991877;494.94800000002215;d_lin;1026;0;1;1
2675;gno 1893369;3;1;1;1;230.9798400001455;474.96240000000967;d_lin;1027;0;1;1
2676;gno 1893370;3;1;1;1;225.80143999994107;463.77824000001056;d_lin;1028;0;1;1
2677;gno 1893371;3;1;1;1;226.07152000000497;462.99536000000785;d_lin;1029;0;1;1
2678;gno 1893372;3;1;1;1;234.38944000008632;459.50048000000265;d_lin;1030;0;1;1
2679;gno 1893373;3;1;1;1;249.24448000001576;453.1220800000142;d_lin;1031;0;1;1
2680;gno 1893374;3;1;1;1;265.1521600000706;445.915680000013;d_lin;1032;0;1;1
2681;gno 1893375;3;1;1;1;280.7619200002591;439.07888000001094;d_lin;1033;0;1;1
2682;gno 1893376;3;1;1;1;292.2366399998282;434.2640000000131;d_lin;1034;0;1;1
2683;gno 1893377;3;1;1;1;304.37264000011055;429.00272000002815;d_lin;1035;0;1;1
2684;gno 1893378;3;1;1;1;313.2406400000036;425.3235200000063;d_lin;1036;0;1;1
2685;gno 1893379;3;1;1;1;313.55279999979757;421.8934400000194;d_lin;1037;0;1;1
2686;gno 1893380;3;1;1;1;315.0431999997636;425.3168000000187;d_lin;1038;0;1;1
2687;gno 1893381;3;1;1;1;314.9596799999017;421.7862400000172;d_lin;1039;0;1;1
2688;gno 1893382;3;1;1;1;320.06479999972726;434.41968000001907;d_lin;1040;0;1;1
2689;gno 1893383;3;1;1;1;328.1339199998001;449.24928000000364;d_lin;1041;0;1;1
2690;gno 1893384;3;1;1;1;333.4353599998394;458.5356800000113;d_lin;1042;0;1;1
2691;gno 1893385;3;1;1;1;215.1142399998207;467.5574400000073;d_lin;1043;0;1;1
2692;gno 1893386;3;1;1;1;197.13935999971;475.10512000002336;d_lin;1044;0;1;1
2693;gno 1893695;3;1;1;1;200.6729599997925;719.1344000000299;d_lin;1045;0;1;1
2694;gno 1893711;3;1;1;1;667.3758400002043;350.0523200000032;d_lin;1046;0;1;1
2695;gno 1893712;3;1;1;1;679.9582399999053;342.9975999999897;d_lin;1047;0;1;1
2696;gno 1893713;3;1;1;1;696.9051200003378;333.3254400000101;d_lin;1048;0;1;1
2697;gno 1893714;3;1;1;1;717.7400000000489;321.4081600000327;d_lin;1049;0;1;1
2698;gno 1893715;3;1;1;1;738.612799999828;309.4718400000147;d_lin;1050;0;1;1
2699;gno 1893716;3;1;1;1;749.1251199999169;304.463520000013;d_lin;1051;0;1;1
2700;gno 1893937;3;1;1;1;182.40351999975246;481.8064000000106;d_lin;1052;0;1;1
2701;gno 1893938;3;1;1;1;221.95456000008562;456.566400000014;d_lin;1053;0;1;1
2702;gno 1893939;3;1;1;1;213.5262399997373;442.9609599999935;d_lin;1054;0;1;1
2703;gno 1893940;3;1;1;1;199.44784000017535;431.11279999999397;d_lin;1055;0;1;1
2704;gno 1893941;3;1;1;1;182.09055999977863;424.97855999999956;d_lin;1056;0;1;1
2705;gno 1893942;3;1;1;1;165.48671999998987;423.7628800000266;d_lin;1057;0;1;1
2706;gno 1893943;3;1;1;1;146.01039999979548;423.6161599999946;d_lin;1058;0;1;1
2707;gno 1893944;3;1;1;1;134.4931200001156;423.4371200000169;d_lin;1059;0;1;1
2708;gno 1893945;3;1;1;1;134.14079999984097;421.6118400000255;d_lin;1060;0;1;1
2709;gno 1893946;3;1;1;1;125.45552000028692;423.44384000000446;d_lin;1061;0;1;1
2710;gno 1893947;3;1;1;1;110.36064000018087;423.4163200000012;d_lin;1062;0;1;1
2711;gno 1893948;3;1;1;1;98.96800000024086;423.39072000001465;d_lin;1063;0;1;1
2712;gno 1893949;3;1;1;1;86.87951999991128;419.2576000000088;d_lin;1064;0;1;1
2713;gno 1893950;3;1;1;1;72.5302399996508;410.73808000001577;d_lin;1065;0;1;1
2714;gno 1893951;3;1;1;1;63.649919999988924;405.58464000002914;d_lin;1066;0;1;1
2715;gno 1893952;3;1;1;1;54.00000000008731;400.0752000000034;d_lin;1067;0;1;1
2716;gno 1893953;3;1;1;1;38.77568000007159;390.52368000000115;d_lin;1068;0;1;1
2717;gno 1893954;3;1;1;1;22.36559999983001;379.7846400000253;d_lin;1069;0;1;1
2718;gno 1893955;3;1;1;1;13.15519999980097;372.97216000001754;d_lin;1070;0;1;1
2719;gno 1893956;3;1;1;1;277.00191999974777;578.6499200000037;d_lin;1071;0;1;1
2720;gno 1893957;3;1;1;1;269.8623999999654;561.6251200000022;d_lin;1072;0;1;1
2721;gno 1893958;3;1;1;1;263.04848000017955;545.4651200000171;d_lin;1073;0;1;1
2722;gno 1893959;3;1;1;1;261.7833599997539;612.4516800000208;d_lin;1074;0;1;1
2723;gno 1893967;3;1;1;1;552.186879999681;459.342079999999;d_lin;1075;0;1;1
2724;gno 1893968;3;1;1;1;555.6123199999092;459.11264000000074;d_lin;1076;0;1;1
2725;gno 1893969;3;1;1;1;563.9513599999191;454.1244800000186;d_lin;1077;0;1;1
2726;gno 1894698;3;1;1;1;50.38400000012189;137.89744000001747;d_lin;1078;0;1;1
2727;gno 1894716;3;1;1;1;52.971680000155175;131.16736000000628;d_lin;1079;0;1;1
2728;gno 1894717;3;1;1;1;58.431999999811524;116.40959999999723;d_lin;1080;0;1;1
2729;gno 1894718;3;1;1;1;62.4960000000101;94.48960000003126;d_lin;1081;0;1;1
2730;gno 1894773;3;1;1;1;57.09311999999045;60.79840000001013;d_lin;1082;0;1;1
2731;gno 1894774;3;1;1;1;39.46159999986776;54.95568000000617;d_lin;1083;0;1;1
2732;gno 1894775;3;1;1;1;65.61599999986356;74.04160000001525;d_lin;1084;0;1;1
2733;gno 1894776;3;1;1;1;68.94128000021738;63.90079999999898;d_lin;1085;0;1;1
2734;gno 1894777;3;1;1;1;67.4702400001479;64.26800000002686;d_lin;1086;0;1;1
2735;gno 1895011;3;1;1;1;577.1705600000132;446.49104000001216;d_lin;1087;0;1;1
2736;gno 1895012;3;1;1;1;591.1726399999679;439.0435200000127;d_lin;1088;0;1;1
2737;gno 1895127;3;1;1;1;417.69904000011593;322.32752000001597;d_lin;1089;0;1;1
2738;gno 1895128;3;1;1;1;421.3683199996012;310.67088000003196;d_lin;1090;0;1;1
2739;gno 1895129;3;1;1;1;426.2612799998351;295.5382400000133;d_lin;1091;0;1;1
2740;gno 1895151;3;1;1;1;123.74928000008367;86.50879999999006;d_lin;1092;0;1;1
2741;gno 1895152;3;1;1;1;170.3665599998203;94.07456000002412;d_lin;1093;0;1;1
2742;gno 1895153;3;1;1;1;172.88704000020516;86.22704000001136;d_lin;1094;0;1;1
2743;gno 1895154;3;1;1;1;173.4108800001195;87.16736000002356;d_lin;1095;0;1;1
2744;gno 1895155;3;1;1;1;166.25152000005983;85.02736000002642;d_lin;1096;0;1;1
2745;gno 1895156;3;1;1;1;175.95200000005207;76.92095999999538;d_lin;1097;0;1;1
2746;gno 1895157;3;1;1;1;179.4687999999951;68.50192000001698;d_lin;1098;0;1;1
2747;gno 1895186;3;1;1;1;432.3980799999845;285.97280000002456;d_lin;1099;0;1;1
2748;gno 1895191;3;1;1;1;490.248160000192;393.30848000003016;d_lin;1100;0;1;1
2749;gno 1895192;3;1;1;1;479.83344000022043;387.8009600000212;d_lin;1101;0;1;1
2750;gno 1895193;3;1;1;1;448.5148799999479;375.84304000000657;d_lin;1102;0;1;1
2751;gno 1895194;3;1;1;1;438.98496000019804;373.0611199999885;d_lin;1103;0;1;1
2752;gno 1895195;3;1;1;1;531.0268799998994;428.7937600000191;d_lin;1104;0;1;1
2753;gno 1895196;3;1;1;1;537.2628799996164;436.5137600000253;d_lin;1105;0;1;1
2754;gno 1895267;3;1;1;1;185.0510399999621;70.475359999989;d_lin;1106;0;1;1
2755;gno 6126265;3;1;1;1;236.60208000001148;485.40016000001174;d_lin;1107;0;1;1
2756;gno 6126336;3;1;1;1;237.5246399997195;483.04544000001215;d_lin;1108;0;1;1
2757;gno 6126477;3;1;1;1;24.26735999961238;128.92704000000776;d_lin;1109;0;1;1
2758;gno 6126484;3;1;1;1;23.57328000016423;123.93952000002173;d_lin;1110;0;1;1
2759;gno 6126491;3;1;1;1;27.34911999959877;114.3600000000049;d_lin;1111;0;1;1
2760;gno 6126498;3;1;1;1;32.537759999740956;101.15504000000897;d_lin;1112;0;1;1
2761;gno 6126575;3;1;1;1;31.02175999993051;93.27856000001589;d_lin;1113;0;1;1
2762;gno 6126588;3;1;1;1;365.8353599998918;166.84176000001116;d_lin;1114;0;1;1
2763;gno 6126595;3;1;1;1;367.83839999998236;159.7104000000229;d_lin;1115;0;1;1
2764;gno 6126602;3;1;1;1;370.46847999999954;150.1355200000205;d_lin;1116;0;1;1
2765;gno 6126609;3;1;1;1;366.80527999988044;138.55920000003152;d_lin;1117;0;1;1
2766;gno 6126616;3;1;1;1;362.09327999995367;130.6689600000368;d_lin;1118;0;1;1
2767;gno 6126682;3;1;1;1;358.9572800001406;127.78720000000021;d_lin;1119;0;1;1
2768;gno 7845627;3;1;1;1;318.58032000036474;674.4792000000075;d_lin;1120;0;1;1
2769;gno 7848421;3;1;1;1;261.8835200000831;123.82144000002882;d_lin;1121;0;1;1
2770;gno 7848428;3;1;1;1;267.1420799997577;112.87216000002331;d_lin;1122;0;1;1
2771;gno 7848435;3;1;1;1;271.29999999988286;96.75696000002176;d_lin;1123;0;1;1
2772;gno 7848443;3;1;1;1;276.381599999695;78.8886400000024;d_lin;1124;0;1;1
2773;gno 7848451;3;1;1;1;282.1540800000548;58.658080000014934;d_lin;1125;0;1;1
2774;gno 7848563;3;1;1;1;285.5048000001261;45.80640000000358;d_lin;1126;0;1;1
2775;gno 8129608;3;1;1;1;481.6705599996567;232.27936000000682;d_lin;1127;0;1;1
2776;gno 8129619;3;1;1;1;491.5160000000469;225.06384000001844;d_lin;1128;0;1;1
2777;gno 8129629;3;1;1;1;507.72095999991507;213.0497600000183;d_lin;1129;0;1;1
2778;gno 8129639;3;1;1;1;525.1796799998374;200.1064000000099;d_lin;1130;0;1;1
2779;gno 8129648;3;1;1;1;543.2675199999721;186.69664000000807;d_lin;1131;0;1;1
2780;gno 8129657;3;1;1;1;561.2392000002728;173.37280000000987;d_lin;1132;0;1;1
2781;gno 8129673;3;1;1;1;573.2951999998477;164.32480000000282;d_lin;1133;0;1;1
2782;gno 8341302;3;1;1;1;65.71903999974893;405.44208000000026;d_lin;1134;0;1;1
2783;gno 8341394;3;1;1;1;66.78543999987596;403.26320000002625;d_lin;1135;0;1;1
2784;gno 8363541;3;1;1;1;122.42655999989438;74.73551999999017;d_lin;1136;0;1;1
2785;gno 8363548;3;1;1;1;129.1732800000318;54.2825599999901;d_lin;1137;0;1;1
2786;gno 8363556;3;1;1;1;136.09903999986273;33.29328000000942;d_lin;1138;0;1;1
2787;gno 8363595;3;1;1;1;143.74640000005456;11.290720000005194;d_lin;1139;0;1;1
2788;gno 8363665;3;1;1;1;51.38767999960692;135.45520000002398;d_lin;1140;0;1;1
2789;gno 8425060;3;1;1;1;305.23472000004404;673.1446400000323;d_lin;1141;0;1;1
2790;gno 8425069;3;1;1;1;633.4222400000726;505.95056000000227;d_lin;1142;0;1;1
2791;gno 8474886;3;1;1;1;829.8300799997378;412.3017599999912;d_lin;1143;0;1;1
2792;gno 8474900;3;1;1;1;843.4966400000121;405.85631999999805;d_lin;1144;0;1;1
2793;gno 8474912;3;1;1;1;864.3664000001081;395.96400000002063;d_lin;1145;0;1;1
2794;gno 8474922;3;1;1;1;885.4793599998629;386.13295999999764;d_lin;1146;0;1;1
2795;gno 8474930;3;1;1;1;906.0187200002474;376.0859200000084;d_lin;1147;0;1;1
2796;gno 8474938;3;1;1;1;915.6227200001013;371.8262400000185;d_lin;1148;0;1;1
2797;gno 8474945;3;1;1;1;920.263359999808;381.5913600000158;d_lin;1149;0;1;1
2798;gno 8474952;3;1;1;1;929.0513599999031;398.2108800000219;d_lin;1150;0;1;1
2799;gno 8474959;3;1;1;1;936.2628799999584;413.20272000001523;d_lin;1151;0;1;1
2800;gno 8474966;3;1;1;1;943.2740800002648;427.54608000001326;d_lin;1152;0;1;1
2801;gno 8474973;3;1;1;1;947.3212800003239;433.53920000001267;d_lin;1153;0;1;1
2802;gno 8474982;3;1;1;1;948.3099199997014;432.08736000002546;d_lin;1154;0;1;1
2803;gno 8474987;3;1;1;1;948.9519999997356;431.86736000001247;d_lin;1155;0;1;1

$$IntGrfcon;ID(a:40);loc_name(a:40);fold_id(p);rX:SIZEROW(i);rX:0(r);rX:1(r);rY:SIZEROW(i);rY:0(r);rY:1(r)
2804;GCO_1;2379;2;207.61664000019664;206.1673600001086;2;725.1777600000082;725.5468800000244
2805;GCO_2;2379;2;207.61664000019664;209.06591999982993;2;725.1777600000082;724.8086400000204
2806;GCO_1;2380;2;553.0611200001658;557.6415999998972;2;493.2595200000378;501.97408000002497
2807;GCO_2;2380;2;553.0611200001658;548.4806399999798;2;493.2595200000378;484.54496000002223
2808;GCO_1;2381;2;543.8390399999662;548.4806399999798;2;475.79824000001736;484.54496000002223
2809;GCO_2;2381;2;543.8390399999662;539.1974399999526;2;475.79824000001736;467.0515200000125
2810;GCO_1;2382;2;530.6271999997989;539.1974399999526;2;453.53552000000263;467.0515200000125
2811;GCO_2;2382;2;530.6271999997989;522.0569600000999;2;453.53552000000263;440.0195200000212
2812;GCO_1;2383;2;514.5387200000187;522.0569600000999;2;431.5539199999989;440.0195200000212
2813;GCO_2;2383;2;514.5387200000187;507.0204799999374;2;431.5539199999989;423.08832000000507
2814;GCO_1;2384;2;519.5452799998748;511.49567999982537;2;417.2124799999892;409.6534399999996
2815;GCO_2;2384;2;519.5452799998748;527.5948799999242;2;417.2124799999892;424.7715200000073
2816;GCO_1;2385;2;543.4814399995958;540.066879999813;2;445.83440000002383;440.2115200000196
2817;GCO_2;2385;2;543.4814399995958;546.8959999998333;2;445.83440000002383;451.4572799999996
2818;GCO_1;2386;2;548.7961600001654;546.8959999998333;2;454.960959999994;451.4572799999996
2819;GCO_2;2386;2;548.7961600001654;550.6963200000428;2;454.960959999994;458.46464000001674
2820;GCO_1;2387;2;502.75520000013785;511.49567999982537;2;402.5795200000175;409.6534399999996
2821;GCO_2;2387;2;502.75520000013785;494.0147199999956;2;402.5795200000175;395.505600000007
2822;GCO_1;2388;2;463.0230399998254;473.18528000005244;2;380.8153600000139;384.49056000001747
2823;GCO_2;2388;2;463.0230399998254;452.86080000005313;2;380.8153600000139;377.1401600000104
2824;GCO_1;2389;2;508.909279999898;505.6150400000661;2;416.6553599999929;420.0585600000011
2825;GCO_2;2389;2;508.909279999898;512.2035199997299;2;416.6553599999929;413.2521600000132
2826;GCO_1;2390;2;511.84959999955026;512.2035199997299;2;411.4528000000064;413.2521600000132
2827;GCO_2;2390;2;511.84959999955026;511.49567999982537;2;411.4528000000064;409.6534399999996
2828;GCO_1;2391;2;554.8470399999132;546.0095999997066;2;518.9630400000169;525.3708800000254
2829;GCO_2;2391;2;554.8470399999132;563.68448000012;2;518.9630400000169;512.5552000000084
2830;GCO_1;2392;2;560.6630399997812;563.68448000012;2;507.2646400000167;512.5552000000084
2831;GCO_2;2392;2;560.6630399997812;557.6415999998972;2;507.2646400000167;501.97408000002497
2832;GCO_1;2393;2;425.0275200001852;433.8009600000987;2;369.2659200000037;371.5763200000026
2833;GCO_2;2393;2;425.0275200001852;416.2540799998169;2;369.2659200000037;366.95552000000475
2834;GCO_1;2394;2;410.0942400000349;416.2540799998169;2;370.04288000002816;366.95552000000475
2835;GCO_2;2394;2;410.0942400000349;403.9343999997982;2;370.04288000002816;373.13024000002315
2836;GCO_1;2395;2;406.9534399995973;403.9343999997982;2;361.85520000003635;373.13024000002315
2837;GCO_2;2395;2;406.9534399995973;409.9724799998512;2;361.85520000003635;350.5801600000211
2838;GCO_1;2396;2;412.97151999970083;409.9724799998512;2;339.3248000000142;350.5801600000211
2839;GCO_2;2396;2;412.97151999970083;415.9705600000052;2;339.3248000000142;328.06944000000726
2840;GCO_1;2397;2;416.248479999922;415.9705600000052;2;327.1993600000087;328.06944000000726
2841;GCO_2;2397;2;416.248479999922;416.52639999983876;2;327.1993600000087;326.32928000001016
2842;GCO_1;2398;2;414.3655999996554;415.9705600000052;2;327.6225600000089;328.06944000000726
2843;GCO_2;2398;2;414.3655999996554;412.7606399997603;2;327.6225600000089;327.1756800000105
2844;GCO_1;2399;2;400.5537599996387;412.7606399997603;2;323.5305599999947;327.1756800000105
2845;GCO_2;2399;2;400.5537599996387;388.34687999997186;2;323.5305599999947;319.8854400000073
2846;GCO_1;2400;2;380.0380799998493;388.34687999997186;2;317.2716800000046;319.8854400000073
2847;GCO_2;2400;2;380.0380799998493;371.7292799997267;2;317.2716800000046;314.6579200000019
2848;GCO_1;2401;2;372.08591999979035;371.7292799997267;2;313.8620800000069;314.6579200000019
2849;GCO_2;2401;2;372.08591999979035;372.442559999854;2;313.8620800000069;313.06624000001193
2850;GCO_1;2402;2;375.8412799998041;372.442559999854;2;301.59664000001385;313.06624000001193
2851;GCO_2;2402;2;375.8412799998041;379.2399999997542;2;301.59664000001385;290.12704000001577
2852;GCO_1;2403;2;382.99472000016976;379.2399999997542;2;277.86688000003323;290.12704000001577
2853;GCO_2;2403;2;382.99472000016976;386.74944000013056;2;277.86688000003323;265.6067200000223
2854;GCO_1;2404;2;368.2278400001451;371.7292799997267;2;327.81488000000536;314.6579200000019
2855;GCO_2;2404;2;368.2278400001451;364.7264000001087;2;327.81488000000536;340.9718400000088
2856;GCO_1;2405;2;367.34703999991325;371.7292799997267;2;313.2782399999883;314.6579200000019
2857;GCO_2;2405;2;367.34703999991325;362.9648000000998;2;313.2782399999883;311.89856000000304
2858;GCO_1;2406;2;351.40880000017205;362.9648000000998;2;308.67840000001934;311.89856000000304
2859;GCO_2;2406;2;351.40880000017205;339.85279999978957;2;308.67840000001934;305.4582400000072
2860;GCO_1;2407;2;331.93279999977676;339.85279999978957;2;303.19632000001207;305.4582400000072
2861;GCO_2;2407;2;331.93279999977676;324.01279999976396;2;303.19632000001207;300.9344000000169
2862;GCO_1;2408;2;322.7931199999148;324.01279999976396;2;305.29520000001753;300.9344000000169
2863;GCO_2;2408;2;322.7931199999148;321.5734400000656;2;305.29520000001753;309.65600000001814
2864;GCO_1;2409;2;270.9964799996669;274.0236800000275;2;675.2411200000097;680.806720000021
2865;GCO_2;2409;2;270.9964799996669;267.96927999976106;2;675.2411200000097;669.6755200000268
2866;GCO_1;2410;2;264.91391999979896;267.96927999976106;2;659.7510400000033;669.6755200000268
2867;GCO_2;2410;2;264.91391999979896;261.85855999983687;2;659.7510400000033;649.8265600000082
2868;GCO_1;2411;2;257.54159999996773;261.85855999983687;2;651.5516800000114;649.8265600000082
2869;GCO_2;2411;2;257.54159999996773;253.2246400000986;2;651.5516800000114;653.2768000000146
2870;GCO_1;2412;2;134.03487999994468;134.13951999973506;2;389.3249600000104;394.31200000001354
2871;GCO_2;2412;2;134.03487999994468;133.9302400001543;2;389.3249600000104;384.3379200000072
2872;GCO_1;2413;2;134.2350400000214;133.9302400001543;2;381.7630400000098;384.3379200000072
2873;GCO_2;2413;2;134.2350400000214;134.5398399998885;2;381.7630400000098;379.18816000001243
2874;GCO_1;2414;2;326.3363199998821;324.01279999976396;2;292.84624000001713;300.9344000000169
2875;GCO_2;2414;2;326.3363199998821;328.65984000000026;2;292.84624000001713;284.75808000001734
2876;GCO_1;2415;2;332.19024000027275;328.65984000000026;2;272.7862400000163;284.75808000001734
2877;GCO_2;2415;2;332.19024000027275;335.7206400000905;2;272.7862400000163;260.8144000000152
2878;GCO_1;2416;2;319.04463999990185;324.01279999976396;2;299.5854400000155;300.9344000000169
2879;GCO_2;2416;2;319.04463999990185;314.07648000003974;2;299.5854400000155;298.2364800000141
2880;GCO_1;2417;2;301.4337599997816;314.07648000003974;2;294.9659200000099;298.2364800000141
2881;GCO_2;2417;2;301.4337599997816;288.79103999997824;2;294.9659200000099;291.6953600000056
2882;GCO_1;2418;2;278.7548799997239;288.79103999997824;2;289.31824000000006;291.6953600000056
2883;GCO_2;2418;2;278.7548799997239;268.71871999992436;2;289.31824000000006;286.9411200000229
2884;GCO_1;2419;2;258.44383999992715;268.71871999992436;2;284.46800000000394;286.9411200000229
2885;GCO_2;2419;2;258.44383999992715;248.16895999992994;2;284.46800000000394;281.9948800000134
2886;GCO_1;2420;2;237.8103999999439;248.16895999992994;2;279.12560000001463;281.9948800000134
2887;GCO_2;2420;2;237.8103999999439;227.45183999995788;2;279.12560000001463;276.2563200000159
2888;GCO_1;2421;2;218.15072000026703;227.45183999995788;2;273.3654400000205;276.2563200000159
2889;GCO_2;2421;2;218.15072000026703;208.84960000012143;2;273.3654400000205;270.4745600000251
2890;GCO_1;2422;2;197.76047999994262;208.84960000012143;2;267.1809600000188;270.4745600000251
2891;GCO_2;2422;2;197.76047999994262;186.6713599997638;2;267.1809600000188;263.88736000001245
2892;GCO_1;2423;2;177.59904000013194;186.6713599997638;2;261.1264000000233;263.88736000001245
2893;GCO_2;2423;2;177.59904000013194;168.52672000004532;2;261.1264000000233;258.3654400000057
2894;GCO_1;2424;2;156.27631999996083;168.52672000004532;2;254.73679999998922;258.3654400000057
2895;GCO_2;2424;2;156.27631999996083;144.02591999987635;2;254.73679999998922;251.10816000000113
2896;GCO_1;2425;2;134.2023999995945;144.02591999987635;2;248.09648000001516;251.10816000000113
2897;GCO_2;2425;2;134.2023999995945;124.37887999976738;2;248.09648000001516;245.08480000000077
2898;GCO_1;2426;2;121.01935999999114;124.37887999976738;2;257.0740799999953;245.08480000000077
2899;GCO_2;2426;2;121.01935999999114;117.65983999976015;2;257.0740799999953;269.0633600000183
2900;GCO_1;2427;2;124.76703999982419;124.37887999976738;2;243.80752000001849;245.08480000000077
2901;GCO_2;2427;2;124.76703999982419;125.155199999881;2;243.80752000001849;242.53024000000778
2902;GCO_1;2428;2;214.1929600002186;212.1167999998761;2;702.7588800000331;706.8086400000198
2903;GCO_2;2428;2;214.1929600002186;216.26912000010634;2;702.7588800000331;698.709120000018
2904;GCO_1;2429;2;251.54271999963385;243.06751999984044;2;687.0294400000034;689.3692800000224
2905;GCO_2;2429;2;251.54271999963385;260.017919999882;2;687.0294400000034;684.6896000000129
2906;GCO_1;2430;2;267.02079999995476;260.017919999882;2;682.7481600000169;684.6896000000129
2907;GCO_2;2430;2;267.02079999995476;274.0236800000275;2;682.7481600000169;680.806720000021
2908;GCO_1;2431;2;229.66832000020077;216.26912000010634;2;694.0392000000202;698.709120000018
2909;GCO_2;2431;2;229.66832000020077;243.06751999984044;2;694.0392000000202;689.3692800000224
2910;GCO_1;2432;2;282.51887999977043;274.0236800000275;2;678.9609600000119;680.806720000021
2911;GCO_2;2432;2;282.51887999977043;291.0140799999681;2;678.9609600000119;677.1152000000029
2912;GCO_1;2433;2;134.34176000009757;134.54400000000533;2;399.8872000000233;405.46240000000466
2913;GCO_2;2433;2;134.34176000009757;134.13951999973506;2;399.8872000000233;394.31200000001354
2914;GCO_1;2434;2;128.75423999958002;125.155199999881;2;230.29776000001334;242.53024000000778
2915;GCO_2;2434;2;128.75423999958002;132.3532799997338;2;230.29776000001334;218.0652800000189
2916;GCO_1;2435;2;123.18335999952978;124.37887999976738;2;244.6926400000109;245.08480000000077
2917;GCO_2;2435;2;123.18335999952978;121.98783999974694;2;244.6926400000109;244.30048000002103
2918;GCO_1;2436;2;86.80767999976524;95.14687999990201;2;234.26512000000344;236.56864000000155
2919;GCO_2;2436;2;86.80767999976524;78.46848000008322;2;234.26512000000344;231.96160000000532
2920;GCO_1;2437;2;81.14784000008513;78.46848000008322;2;222.81983999999966;231.96160000000532
2921;GCO_2;2437;2;81.14784000008513;83.82720000008703;2;222.81983999999966;213.67808000002242
2922;GCO_1;2438;2;87.15743999982806;83.82720000008703;2;202.5604800000167;213.67808000002242
2923;GCO_2;2438;2;87.15743999982806;90.48768000002383;2;202.5604800000167;191.44288000001097
2924;GCO_1;2439;2;749.5623999998315;749.5708799997374;2;305.3062400000215;305.2182400000163
2925;GCO_2;2439;2;749.5623999998315;749.5539199999257;2;305.3062400000215;305.3942400000267
2926;GCO_1;2440;2;319.3963200001235;319.4467200000872;2;667.7452800000196;667.3296000000164
2927;GCO_2;2440;2;319.3963200001235;319.3459200001598;2;667.7452800000196;668.1609600000229
2928;GCO_1;2441;2;293.9843200001633;295.19200000004275;2;661.4617600000088;659.2387200000189
2929;GCO_2;2441;2;293.9843200001633;292.77663999982906;2;661.4617600000088;663.684800000027
2930;GCO_1;2442;2;210.76592000008532;209.4150399998398;2;710.1891199999955;713.5695999999996
2931;GCO_2;2442;2;210.76592000008532;212.1167999998761;2;710.1891199999955;706.8086400000198
2932;GCO_1;2443;2;547.4649600000703;548.9203199999793;2;529.4678400000237;533.5648000000219
2933;GCO_2;2443;2;547.4649600000703;546.0095999997066;2;529.4678400000237;525.3708800000254
2934;GCO_1;2444;2;210.71951999965677;209.06591999982993;2;723.8169600000219;724.8086400000204
2935;GCO_2;2444;2;210.71951999965677;212.37311999993835;2;723.8169600000219;722.8252800000234
2936;GCO_1;2445;2;215.6027199998789;212.37311999993835;2;720.110080000012;722.8252800000234
2937;GCO_2;2445;2;215.6027199998789;218.83231999981945;2;720.110080000012;717.3948800000005
2938;GCO_1;2446;2;253.1430399999408;253.2246400000986;2;655.8795200000134;653.2768000000146
2939;GCO_2;2446;2;253.1430399999408;253.06143999978303;2;655.8795200000134;658.4822400000121
2940;GCO_1;2447;2;136.10111999969376;132.3532799997338;2;205.63232000000653;218.0652800000189
2941;GCO_2;2447;2;136.10111999969376;139.8489600001085;2;205.63232000000653;193.19936000002258
2942;GCO_1;2448;2;108.56736000005185;121.98783999974694;2;240.4345600000113;244.30048000002103
2943;GCO_2;2448;2;108.56736000005185;95.14687999990201;2;240.4345600000113;236.56864000000155
2944;GCO_1;2449;2;77.64544000019669;78.46848000008322;2;234.82912000002898;231.96160000000532
2945;GCO_2;2449;2;77.64544000019669;76.8223999998554;2;234.82912000002898;237.69664000002422
2946;GCO_1;2450;2;74.99808000011399;78.46848000008322;2;230.9574399999974;231.96160000000532
2947;GCO_2;2450;2;74.99808000011399;71.52768000014476;2;230.9574399999974;229.9532800000179
2948;GCO_1;2451;2;641.5169599995352;633.683199999723;2;501.97952000002033;505.82239999999956
2949;GCO_2;2451;2;641.5169599995352;649.3507199998021;2;501.97952000002033;498.1366400000127
2950;GCO_1;2452;2;659.564159999718;649.3507199998021;2;493.3222399999977;498.1366400000127
2951;GCO_2;2452;2;659.564159999718;669.7776000000886;2;493.3222399999977;488.50784000001113
2952;GCO_1;2453;2;298.00176000026113;291.0140799999681;2;675.1801600000249;677.1152000000029
2953;GCO_2;2453;2;298.00176000026113;304.9894400000994;2;675.1801600000249;673.2451200000185
2954;GCO_1;2454;2;214.12367999982962;218.83231999981945;2;715.48224;717.3948800000005
2955;GCO_2;2454;2;214.12367999982962;209.4150399998398;2;715.48224;713.5695999999996
2956;GCO_1;2455;2;16.461760000311187;12.920000000121945;2;364.161920000015;370.1443200000085
2957;GCO_2;2455;2;16.461760000311187;20.003520000045683;2;364.161920000015;358.1795200000215
2958;GCO_1;2456;2;25.265440000111994;20.003520000045683;2;350.24975999999697;358.1795200000215
2959;GCO_2;2456;2;25.265440000111994;30.527359999723558;2;350.24975999999697;342.32000000000085
2960;GCO_1;2457;2;34.44015999957628;30.527359999723558;2;335.3971200000103;342.32000000000085
2961;GCO_2;2457;2;34.44015999957628;38.35295999988375;2;335.3971200000103;328.4742400000198
2962;GCO_1;2458;2;679.5851199999561;669.7776000000886;2;483.9166400000181;488.50784000001113
2963;GCO_2;2458;2;679.5851199999561;689.3926399998236;2;483.9166400000181;479.3254400000251
2964;GCO_1;2459;2;690.450719999717;689.3926399998236;2;478.80144000001224;479.3254400000251
2965;GCO_2;2459;2;690.450719999717;691.5088000000651;2;478.80144000001224;478.2774399999994
2966;GCO_1;2460;2;689.7788799997215;689.3926399998236;2;480.0084800000377;479.3254400000251
2967;GCO_2;2460;2;689.7788799997215;690.1651200000742;2;480.0084800000377;480.6915200000219
2968;GCO_1;2461;2;694.2878400000154;690.1651200000742;2;487.6260800000125;480.6915200000219
2969;GCO_2;2461;2;694.2878400000154;698.4105599999566;2;487.6260800000125;494.5606400000031
2970;GCO_1;2462;2;701.682559999881;698.4105599999566;2;499.78415999999015;494.5606400000031
2971;GCO_2;2462;2;701.682559999881;704.9545599998055;2;499.78415999999015;505.0076800000056
2972;GCO_1;2463;2;700.920159999896;691.5088000000651;2;473.6884800000212;478.2774399999994
2973;GCO_2;2463;2;700.920159999896;710.3315199997269;2;473.6884800000212;469.09952000001454
2974;GCO_1;2464;2;720.229599999584;710.3315199997269;2;464.3632000000082;469.09952000001454
2975;GCO_2;2464;2;720.229599999584;730.1276799998959;2;464.3632000000082;459.62688000000185
2976;GCO_1;2465;2;740.3044799998497;730.1276799998959;2;454.58031999999093;459.62688000000185
2977;GCO_2;2465;2;740.3044799998497;750.4812799998035;2;454.58031999999093;449.53376000000844
2978;GCO_1;2466;2;760.1854399999866;750.4812799998035;2;444.95520000000965;449.53376000000844
2979;GCO_2;2466;2;760.1854399999866;769.8895999997148;2;444.95520000000965;440.37664000001087
2980;GCO_1;2467;2;779.2712000000392;769.8895999997148;2;435.9704000000306;440.37664000001087
2981;GCO_2;2467;2;779.2712000000392;788.6527999999089;2;435.9704000000306;431.56416000002196
2982;GCO_1;2468;2;799.1409599999315;788.6527999999089;2;426.63792000001877;431.56416000002196
2983;GCO_2;2468;2;799.1409599999315;809.6291199999541;2;426.63792000001877;421.7116800000156
2984;GCO_1;2469;2;817.0000000000073;809.6291199999541;2;418.2715200000189;421.7116800000156
2985;GCO_2;2469;2;817.0000000000073;824.3708800000604;2;418.2715200000189;414.8313600000222
2986;GCO_1;2470;2;825.4640000000109;824.3708800000604;2;414.32783999999856;414.8313600000222
2987;GCO_2;2470;2;825.4640000000109;826.5571199999613;2;414.32783999999856;413.82432000000335
2988;GCO_1;2471;2;824.9804799997946;824.3708800000604;2;415.79871999999796;414.8313600000222
2989;GCO_2;2471;2;824.9804799997946;825.5900799999836;2;415.79871999999796;416.76608000000215
2990;GCO_1;2472;2;827.9727999997704;825.5900799999836;2;420.7984000000238;416.76608000000215
2991;GCO_2;2472;2;827.9727999997704;830.3555200000119;2;420.7984000000238;424.830720000017
2992;GCO_1;2473;2;292.2643199999584;291.0140799999681;2;679.1096000000039;677.1152000000029
2993;GCO_2;2473;2;292.2643199999584;293.5145599999487;2;679.1096000000039;681.1040000000048
2994;GCO_1;2474;2;300.64880000009;293.5145599999487;2;680.0436800000114;681.1040000000048
2995;GCO_2;2474;2;300.64880000009;307.7830399997765;2;680.0436800000114;678.9833600000179
2996;GCO_1;2475;2;37.678239999877405;38.35295999988375;2;325.91999999999643;328.4742400000198
2997;GCO_2;2475;2;37.678239999877405;37.00351999987106;2;325.91999999999643;323.3657600000015
2998;GCO_1;2476;2;43.790400000034424;37.00351999987106;2;328.02656000001207;323.3657600000015
2999;GCO_2;2476;2;43.790400000034424;50.57727999974304;2;328.02656000001207;332.68736000002264
3000;GCO_1;2477;2;57.270880000032776;50.57727999974304;2;336.9433600000207;332.68736000002264
3001;GCO_2;2477;2;57.270880000032776;63.96447999986776;2;336.9433600000207;341.1993600000187
3002;GCO_1;2478;2;68.24447999997574;63.96447999986776;2;343.9089600000216;341.1993600000187
3003;GCO_2;2478;2;68.24447999997574;72.52448000008371;2;343.9089600000216;346.61856000002444
3004;GCO_1;2479;2;204.88560000012512;209.4150399998398;2;715.7076800000084;713.5695999999996
3005;GCO_2;2479;2;204.88560000012512;200.3561599999557;2;715.7076800000084;717.8457600000172
3006;GCO_1;2480;2;505.8995199997298;507.0204799999374;2;422.05296000003045;423.08832000000507
3007;GCO_2;2480;2;505.8995199997298;504.778559999977;2;422.05296000003045;421.0176000000274
3008;GCO_1;2481;2;503.0319999996209;504.778559999977;2;419.63888000003635;421.0176000000274
3009;GCO_2;2481;2;503.0319999996209;501.28543999971953;2;419.63888000003635;418.26016000001687
3010;GCO_1;2482;2;505.19679999979417;504.778559999977;2;420.53808000002846;421.0176000000274
3011;GCO_2;2482;2;505.19679999979417;505.6150400000661;2;420.53808000002846;420.0585600000011
3012;GCO_1;2483;2;431.5721599996323;428.65759999995134;2;279.29120000001717;288.06048000001283
3013;GCO_2;2483;2;431.5721599996323;434.48671999976796;2;279.29120000001717;270.5219200000215
3014;GCO_1;2484;2;437.4342399996749;434.48671999976796;2;261.1835200000314;270.5219200000215
3015;GCO_2;2484;2;437.4342399996749;440.3817600000366;2;261.1835200000314;251.8451200000129
3016;GCO_1;2485;2;444.1830400000981;440.3817600000366;2;254.20848000001683;251.8451200000129
3017;GCO_2;2485;2;444.1830400000981;447.98432000015964;2;254.20848000001683;256.57184000002076
3018;GCO_1;2486;2;451.6696000000593;447.98432000015964;2;254.23808000002168;256.57184000002076
3019;GCO_2;2486;2;451.6696000000593;455.35487999995894;2;254.23808000002168;251.9043200000226
3020;GCO_1;2487;2;461.36527999988175;455.35487999995894;2;247.40000000002738;251.9043200000226
3021;GCO_2;2487;2;461.36527999988175;467.37567999980456;2;247.40000000002738;242.89568000000372
3022;GCO_1;2488;2;473.11488000013924;467.37567999980456;2;238.59136000001513;242.89568000000372
3023;GCO_2;2488;2;473.11488000013924;478.85408000001917;2;238.59136000001513;234.28704000002654
3024;GCO_1;2489;2;479.2425599998751;478.85408000001917;2;233.99744000002443;234.28704000002654
3025;GCO_2;2489;2;479.2425599998751;479.631039999731;2;233.99744000002443;233.70784000002232
3026;GCO_1;2490;2;479.4177599997056;478.85408000001917;2;235.0782400000071;234.28704000002654
3027;GCO_2;2490;2;479.4177599997056;479.98143999984677;2;235.0782400000071;235.86944000001608
3028;GCO_1;2491;2;482.7030400001604;479.98143999984677;2;239.5083200000272;235.86944000001608
3029;GCO_2;2491;2;482.7030400001604;485.4246400000193;2;239.5083200000272;243.1472000000099
3030;GCO_1;2492;2;599.6278399998118;598.3596800001578;2;433.7262399999986;435.34816000001797
3031;GCO_2;2492;2;599.6278399998118;600.8959999999206;2;433.7262399999986;432.10432000000765
3032;GCO_1;2493;2;596.0724799997479;600.8959999999206;2;423.10240000000476;432.10432000000765
3033;GCO_2;2493;2;596.0724799997479;591.2489600000299;2;423.10240000000476;414.1004800000019
3034;GCO_1;2494;2;586.9792000003144;591.2489600000299;2;406.35087999999087;414.1004800000019
3035;GCO_2;2494;2;586.9792000003144;582.7094400001442;2;406.35087999999087;398.6012800000083
3036;GCO_1;2495;2;582.0463999998537;582.7094400001442;2;397.27408000001674;398.6012800000083
3037;GCO_2;2495;2;582.0463999998537;581.383360000018;2;397.27408000001674;395.9468800000252
3038;GCO_1;2496;2;583.2260799998039;582.7094400001442;2;398.35840000000644;398.6012800000083
3039;GCO_2;2496;2;583.2260799998039;583.7427199999183;2;398.35840000000644;398.1155200000046
3040;GCO_1;2497;2;647.247679999964;639.9481600001309;2;361.1681600000338;365.1580800000147
3041;GCO_2;2497;2;647.247679999964;654.5471999997972;2;361.1681600000338;357.1782400000245
3042;GCO_1;2498;2;658.1294399998114;654.5471999997972;2;355.178560000013;357.1782400000245
3043;GCO_2;2498;2;658.1294399998114;661.7116799998257;2;355.178560000013;353.1788800000015
3044;GCO_1;2499;2;590.750079999907;583.7427199999183;2;394.31696000002603;398.1155200000046
3045;GCO_2;2499;2;590.750079999907;597.7574399998957;2;394.31696000002603;390.518400000019
3046;GCO_1;2500;2;605.6011199998466;597.7574399998957;2;385.74240000002646;390.518400000019
3047;GCO_2;2500;2;605.6011199998466;613.4447999997974;2;385.74240000002646;380.9664000000055
3048;GCO_1;2501;2;618.7723200000619;613.4447999997974;2;377.64000000001374;380.9664000000055
3049;GCO_2;2501;2;618.7723200000619;624.0998399998716;2;377.64000000001374;374.313600000022
3050;GCO_1;2502;2;632.0240000000013;624.0998399998716;2;369.73584000003257;374.313600000022
3051;GCO_2;2502;2;632.0240000000013;639.9481600001309;2;369.73584000003257;365.1580800000147
3052;GCO_1;2503;2;228.18159999997079;227.45183999995788;2;273.9817600000265;276.2563200000159
3053;GCO_2;2503;2;228.18159999997079;228.9113599999837;2;273.9817600000265;271.7072000000087
3054;GCO_1;2504;2;231.84128000002602;228.9113599999837;2;261.9134400000007;271.7072000000087
3055;GCO_2;2504;2;231.84128000002602;234.77120000006835;2;261.9134400000007;252.11968000002116
3056;GCO_1;2505;2;237.53536000003805;234.77120000006835;2;242.9384000000141;252.11968000002116
3057;GCO_2;2505;2;237.53536000003805;240.29952000000776;2;242.9384000000141;233.75712000000703
3058;GCO_1;2506;2;243.46431999993;240.29952000000776;2;230.63344000001962;233.75712000000703
3059;GCO_2;2506;2;243.46431999993;246.62911999985226;2;230.63344000001962;227.50976000000378
3060;GCO_1;2507;2;355.7935999997426;353.76128000007157;2;200.9571199999982;208.14624000001913
3061;GCO_2;2507;2;355.7935999997426;357.82591999986835;2;200.9571199999982;193.7680000000057
3062;GCO_1;2508;2;360.3124800001751;357.82591999986835;2;185.52192000001355;193.7680000000057
3063;GCO_2;2508;2;360.3124800001751;362.79904000002716;2;185.52192000001355;177.2758400000214
3064;GCO_1;2509;2;140.93487999980425;139.8489600001085;2;189.32208000001083;193.19936000002258
3065;GCO_2;2509;2;140.93487999980425;142.02079999995476;2;189.32208000001083;185.44479999999908
3066;GCO_1;2510;2;145.18511999995098;142.02079999995476;2;175.16191999999364;185.44479999999908
3067;GCO_2;2510;2;145.18511999995098;148.3494399999472;2;175.16191999999364;164.87904000001663
3068;GCO_1;2511;2;148.60847999989346;148.3494399999472;2;164.19952000001103;164.87904000001663
3069;GCO_2;2511;2;148.60847999989346;148.86751999983971;2;164.19952000001103;163.52000000000544
3070;GCO_1;2512;2;149.54223999984606;148.3494399999472;2;165.21264000002134;164.87904000001663
3071;GCO_2;2512;2;149.54223999984606;150.7350399997449;2;165.21264000002134;165.54624000002605
3072;GCO_1;2513;2;140.69247999987056;148.3494399999472;2;162.6403200000084;164.87904000001663
3073;GCO_2;2513;2;140.69247999987056;133.0355199997939;2;162.6403200000084;160.40160000000014
3074;GCO_1;2514;2;150.57071999990512;148.86751999983971;2;157.8264000000047;163.52000000000544
3075;GCO_2;2514;2;150.57071999990512;152.27391999997053;2;157.8264000000047;152.13280000000395
3076;GCO_1;2515;2;152.86352000020997;152.27391999997053;2;150.02416000001517;152.13280000000395
3077;GCO_2;2515;2;152.86352000020997;153.45311999999467;2;150.02416000001517;147.9155200000264
3078;GCO_1;2516;2;153.53632000005746;152.27391999997053;2;152.49055999998973;152.13280000000395
3079;GCO_2;2516;2;153.53632000005746;154.79872000014439;2;152.49055999998973;152.84832000000392
3080;GCO_1;2517;2;162.84431999974913;154.79872000014439;2;155.1916800000015;152.84832000000392
3081;GCO_2;2517;2;162.84431999974913;170.88991999980863;2;155.1916800000015;157.53503999999907
3082;GCO_1;2518;2;178.92544000005728;170.88991999980863;2;159.78319999999258;157.53503999999907
3083;GCO_2;2518;2;178.92544000005728;186.96095999985118;2;159.78319999999258;162.0313600000145
3084;GCO_1;2519;2;190.82367999999406;186.96095999985118;2;163.15824000002976;162.0313600000145
3085;GCO_2;2519;2;190.82367999999406;194.68640000013693;2;163.15824000002976;164.2851200000166
3086;GCO_1;2520;2;124.0812799997002;133.0355199997939;2;157.755839999993;160.40160000000014
3087;GCO_2;2520;2;124.0812799997002;115.12704000006124;2;157.755839999993;155.11008000001425
3088;GCO_1;2521;2;105.73920000024373;115.12704000006124;2;152.37552000002097;155.11008000001425
3089;GCO_2;2521;2;105.73920000024373;96.35135999997146;2;152.37552000002097;149.64095999999927
3090;GCO_1;2522;2;87.33695999990232;96.35135999997146;2;147.10208000002467;149.64095999999927
3091;GCO_2;2522;2;87.33695999990232;78.32255999983317;2;147.10208000002467;144.56320000002165
3092;GCO_1;2523;2;69.03744000010192;78.32255999983317;2;142.00192000001266;144.56320000002165
3093;GCO_2;2523;2;69.03744000010192;59.752319999915926;2;142.00192000001266;139.44064000000367
3094;GCO_1;2524;2;54.63615999997273;59.752319999915926;2;139.70112000001222;139.44064000000367
3095;GCO_2;2524;2;54.63615999997273;49.52000000002954;2;139.70112000001222;139.96160000002078
3096;GCO_1;2525;2;41.64208000020153;49.52000000002954;2;136.96880000003375;139.96160000002078
3097;GCO_2;2525;2;41.64208000020153;33.764159999918775;2;136.96880000003375;133.9760000000183
3098;GCO_1;2526;2;29.918399999587564;33.764159999918775;2;132.52048000001082;133.9760000000183
3099;GCO_2;2526;2;29.918399999587564;26.0726399997111;2;132.52048000001082;131.06496000000334
3100;GCO_1;2527;2;336.78880000024947;335.7206400000905;2;256.75312000001327;260.8144000000152
3101;GCO_2;2527;2;336.78880000024947;337.8569599999537;2;256.75312000001327;252.69184000001133
3102;GCO_1;2528;2;339.9299200000314;337.8569599999537;2;245.0273599999946;252.69184000001133
3103;GCO_2;2528;2;339.9299200000314;342.00288000010914;2;245.0273599999946;237.36288000000627
3104;GCO_1;2529;2;346.5371199999936;342.00288000010914;2;227.67120000000318;237.36288000000627
3105;GCO_2;2529;2;346.5371199999936;351.07135999987804;2;227.67120000000318;217.9795200000001
3106;GCO_1;2530;2;352.4163199999748;351.07135999987804;2;213.0628799999954;217.9795200000001
3107;GCO_2;2530;2;352.4163199999748;353.76128000007157;2;213.0628799999954;208.14624000001913
3108;GCO_1;2531;2;363.9508799997202;362.79904000002716;2;173.29760000001215;177.2758400000214
3109;GCO_2;2531;2;363.9508799997202;365.102719999868;2;173.29760000001215;169.31936000000292
3110;GCO_1;2532;2;359.8699200001647;365.102719999868;2;171.5576000000283;169.31936000000292
3111;GCO_2;2532;2;359.8699200001647;354.6371200000067;2;171.5576000000283;173.79584000002524
3112;GCO_1;2533;2;344.5211200000813;354.6371200000067;2;170.91072000002328;173.79584000002524
3113;GCO_2;2533;2;344.5211200000813;334.4051200001559;2;170.91072000002328;168.0256000000213
3114;GCO_1;2534;2;324.60575999994035;334.4051200001559;2;165.43472000000747;168.0256000000213
3115;GCO_2;2534;2;324.60575999994035;314.8063999997248;2;165.43472000000747;162.84384000002206
3116;GCO_1;2535;2;307.0659199997863;314.8063999997248;2;160.32640000003084;162.84384000002206
3117;GCO_2;2535;2;307.0659199997863;299.32543999984773;2;160.32640000003084;157.8089600000112
3118;GCO_1;2536;2;289.78511999957846;299.32543999984773;2;154.91888000002518;157.8089600000112
3119;GCO_2;2536;2;289.78511999957846;280.2447999997639;2;154.91888000002518;152.02880000001073
3120;GCO_1;2537;2;270.4151999996611;280.2447999997639;2;149.16048000000615;152.02880000001073
3121;GCO_2;2537;2;270.4151999996611;260.5856000000131;2;149.16048000000615;146.29216000000156
3122;GCO_1;2538;2;257.43856000008236;260.5856000000131;2;145.3180800000098;146.29216000000156
3123;GCO_2;2538;2;257.43856000008236;254.29152000015165;2;145.3180800000098;144.344000000018
3124;GCO_1;2539;2;253.58928000014203;254.29152000015165;2;144.1633600000216;144.344000000018
3125;GCO_2;2539;2;253.58928000014203;252.8870400001324;2;144.1633600000216;143.9827200000252
3126;GCO_1;2540;2;254.56975999986753;254.29152000015165;2;143.2032000000163;144.344000000018
3127;GCO_2;2540;2;254.56975999986753;254.84800000003816;2;143.2032000000163;142.06240000001458
3128;GCO_1;2541;2;256.806559999859;254.84800000003816;2;134.28351999999677;142.06240000001458
3129;GCO_2;2541;2;256.806559999859;258.76512000013463;2;134.28351999999677;126.50464000000738
3130;GCO_1;2542;2;624.1027199998825;624.0998399998716;2;374.32736000002365;374.313600000022
3131;GCO_2;2542;2;624.1027199998825;624.1055999998935;2;374.32736000002365;374.3411200000253
3132;GCO_1;2543;2;832.4646399996709;830.3555200000119;2;428.76960000000963;424.830720000017
3133;GCO_2;2543;2;832.4646399996709;834.5737599997847;2;428.76960000000963;432.7084800000023
3134;GCO_1;2544;2;840.2177600000869;834.5737599997847;2;441.89424000001054;432.7084800000023
3135;GCO_2;2544;2;840.2177600000869;845.8617599999343;2;441.89424000001054;451.0800000000188
3136;GCO_1;2545;2;851.4454400001341;845.8617599999343;2;460.7864000000177;451.0800000000188
3137;GCO_2;2545;2;851.4454400001341;857.0291199998792;2;460.7864000000177;470.4928000000166
3138;GCO_1;2546;2;861.6553599999861;857.0291199998792;2;478.1617600000345;470.4928000000166
3139;GCO_2;2546;2;861.6553599999861;866.281600000093;2;478.1617600000345;485.83072000002403
3140;GCO_1;2547;2;867.4481600000945;866.281600000093;2;487.9228800000135;485.83072000002403
3141;GCO_2;2547;2;867.4481600000945;868.614720000096;2;487.9228800000135;490.01504000000295
3142;GCO_1;2548;2;867.2315200001322;866.281600000093;2;485.29872000000296;485.83072000002403
3143;GCO_2;2548;2;867.2315200001322;868.1814399997165;2;485.29872000000296;484.7667200000103
3144;GCO_1;2549;2;579.8767999999654;581.383360000018;2;395.0995200000307;395.9468800000252
3145;GCO_2;2549;2;579.8767999999654;578.3702399999129;2;395.0995200000307;394.25216000000773
3146;GCO_1;2550;2;573.1126399996356;578.3702399999129;2;385.3464000000031;394.25216000000773
3147;GCO_2;2550;2;573.1126399996356;567.855039999813;2;385.3464000000031;376.44064000002686
3148;GCO_1;2551;2;560.5334399997446;567.855039999813;2;369.6408000000133;376.44064000002686
3149;GCO_2;2551;2;560.5334399997446;553.2118400001309;2;369.6408000000133;362.84095999999977
3150;GCO_1;2552;2;545.1529599999958;553.2118400001309;2;355.87423999999146;362.84095999999977
3151;GCO_2;2552;2;545.1529599999958;537.0940799998607;2;355.87423999999146;348.9075200000116
3152;GCO_1;2553;2;876.6108800000438;868.1814399997165;2;480.356640000025;484.7667200000103
3153;GCO_2;2553;2;876.6108800000438;885.0403199999164;2;480.356640000025;475.94656000001123
3154;GCO_1;2554;2;894.9865599997793;885.0403199999164;2;470.96160000000964;475.94656000001123
3155;GCO_2;2554;2;894.9865599997793;904.9328000000969;2;470.96160000000964;465.97664000000805
3156;GCO_1;2555;2;910.8844800002771;904.9328000000969;2;462.8291200000092;465.97664000000805
3157;GCO_2;2555;2;910.8844800002771;916.8361600000026;2;462.8291200000092;459.68160000001035
3158;GCO_1;2556;2;10.859680000066874;8.799360000011802;2;369.6558400000072;369.16736000000583
3159;GCO_2;2556;2;10.859680000066874;12.920000000121945;2;369.6558400000072;370.1443200000085
3160;GCO_1;2557;2;623.5486400000809;621.3465599998926;2;488.460640000028;489.4960000000026
3161;GCO_2;2557;2;623.5486400000809;625.7507199998145;2;488.460640000028;487.42528000002494
3162;GCO_1;2558;2;330.0710399998934;319.4467200000872;2;663.3600000000115;667.3296000000164
3163;GCO_2;2558;2;330.0710399998934;340.6953600001543;2;663.3600000000115;659.3904000000066
3164;GCO_1;2559;2;349.13088000030257;340.6953600001543;2;655.2193599999896;659.3904000000066
3165;GCO_2;2559;2;349.13088000030257;357.56639999999607;2;655.2193599999896;651.048320000001
3166;GCO_1;2560;2;358.5678399999779;357.56639999999607;2;648.809440000008;651.048320000001
3167;GCO_2;2560;2;358.5678399999779;359.5692799999597;2;648.809440000008;646.5705600000149
3168;GCO_1;2561;2;400.4035200000544;398.3209600000919;2;543.5553600000276;544.8694400000136
3169;GCO_2;2561;2;400.4035200000544;402.48608000001695;2;543.5553600000276;542.2412800000131
3170;GCO_1;2562;2;415.2769599995736;408.81567999986146;2;460.6848000000241;464.3475200000182
3171;GCO_2;2562;2;415.2769599995736;421.7382399997405;2;460.6848000000241;457.02208000000155
3172;GCO_1;2563;2;310.23264000032214;314.47264000007635;2;411.26927999999907;417.79264000001604
3173;GCO_2;2563;2;310.23264000032214;305.99264000011317;2;411.26927999999907;404.7459200000105
3174;GCO_1;2564;2;291.80319999977655;299.57280000007813;2;392.026560000005;398.75584000000686
3175;GCO_2;2564;2;291.80319999977655;284.0335999999297;2;392.026560000005;385.2972800000032
3176;GCO_1;2565;2;276.70463999993444;284.0335999999297;2;382.99312000000896;385.2972800000032
3177;GCO_2;2565;2;276.70463999993444;269.37567999993917;2;382.99312000000896;380.68896000001473
3178;GCO_1;2566;2;259.7979199999827;269.37567999993917;2;378.32928000000265;380.68896000001473
3179;GCO_2;2566;2;259.7979199999827;250.22016000002623;2;378.32928000000265;375.969600000019
3180;GCO_1;2567;2;916.3300800000798;916.8361600000026;2;458.59952000000703;459.68160000001035
3181;GCO_2;2567;2;916.3300800000798;915.824000000157;2;458.59952000000703;457.5174400000037
3182;GCO_1;2568;2;1.8689600001380313;3.7379199998213153;2;386.35536000001025;386.2985600000002
3183;GCO_2;2568;2;1.8689600001380313;0.0;2;386.35536000001025;386.4121600000203
3184;GCO_1;2569;2;8.374080000066897;13.010239999857731;2;379.17248000002246;372.0464000000163
3185;GCO_2;2569;2;8.374080000066897;3.7379199998213153;2;379.17248000002246;386.2985600000002
3186;GCO_1;2570;2;10.904799999934767;13.010239999857731;2;370.6068800000253;372.0464000000163
3187;GCO_2;2570;2;10.904799999934767;8.799360000011802;2;370.6068800000253;369.16736000000583
3188;GCO_1;2571;2;429.627999999866;421.7382399997405;2;452.3551999999995;457.02208000000155
3189;GCO_2;2571;2;429.627999999866;437.51775999999154;2;452.3551999999995;447.6883200000259
3190;GCO_1;2572;2;440.57199999997465;437.51775999999154;2;445.6411200000048;447.6883200000259
3191;GCO_2;2572;2;440.57199999997465;443.62623999995776;2;445.6411200000048;443.5939200000121
3192;GCO_1;2573;2;559.8012800001015;548.9203199999793;2;526.6910400000029;533.5648000000219
3193;GCO_2;2573;2;559.8012800001015;570.6822399997691;2;526.6910400000029;519.8172800000123
3194;GCO_1;2574;2;585.4179199995997;570.6822399997691;2;510.9908800000085;519.8172800000123
3195;GCO_2;2574;2;585.4179199995997;600.153599999885;2;510.9908800000085;502.1644800000047
3196;GCO_1;2575;2;610.7500799998888;600.153599999885;2;495.83024000000364;502.1644800000047
3197;GCO_2;2575;2;610.7500799998888;621.3465599998926;2;495.83024000000364;489.4960000000026
3198;GCO_1;2576;2;499.1775999997117;488.36032000008345;2;563.3222400000193;569.8656000000142
3199;GCO_2;2576;2;499.1775999997117;509.99487999979465;2;563.3222400000193;556.7788800000244
3200;GCO_1;2577;2;519.1060799998013;509.99487999979465;2;550.979840000025;556.7788800000244
3201;GCO_2;2577;2;519.1060799998013;528.2172799998079;2;550.979840000025;545.1808000000256
3202;GCO_1;2578;2;241.7147199998908;250.22016000002623;2;374.48768000001564;375.969600000019
3203;GCO_2;2578;2;241.7147199998908;233.20927999975538;2;374.48768000001564;373.0057600000123
3204;GCO_1;2579;2;255.40751999960776;258.2723199998327;2;528.1545600000186;534.2505600000038
3205;GCO_2;2579;2;255.40751999960776;252.54271999983757;2;528.1545600000186;522.058560000005
3206;GCO_1;2580;2;134.24239999994825;134.27455999999438;2;416.0500800000193;419.82112000002303
3207;GCO_2;2580;2;134.24239999994825;134.21023999990211;2;416.0500800000193;412.2790400000156
3208;GCO_1;2581;2;134.37711999995372;134.21023999990211;2;408.8707200000101;412.2790400000156
3209;GCO_2;2581;2;134.37711999995372;134.54400000000533;2;408.8707200000101;405.46240000000466
3210;GCO_1;2582;2;302.782720000323;305.99264000011317;2;401.7508800000087;404.7459200000105
3211;GCO_2;2582;2;302.782720000323;299.57280000007813;2;401.7508800000087;398.75584000000686
3212;GCO_1;2583;2;538.5687999996662;528.2172799998079;2;539.3728000000237;545.1808000000256
3213;GCO_2;2583;2;538.5687999996662;548.9203199999793;2;539.3728000000237;533.5648000000219
3214;GCO_1;2584;2;311.811040000066;313.992639999924;2;659.6401600000092;664.6662400000025
3215;GCO_2;2584;2;311.811040000066;309.62943999975323;2;659.6401600000092;654.614080000016
3216;GCO_1;2585;2;306.660319999537;309.62943999975323;2;647.7401600000121;654.614080000016
3217;GCO_2;2585;2;306.660319999537;303.69119999977556;2;647.7401600000121;640.8662400000082
3218;GCO_1;2586;2;300.76255999983914;303.69119999977556;2;634.282560000031;640.8662400000082
3219;GCO_2;2586;2;300.76255999983914;297.8339199999027;2;634.282560000031;627.6988800000254
3220;GCO_1;2587;2;300.12431999966793;297.8339199999027;2;629.830400000003;627.6988800000254
3221;GCO_2;2587;2;300.12431999966793;302.4147199998879;2;629.830400000003;631.9619200000091
3222;GCO_1;2588;2;311.95263999961753;302.4147199998879;2;627.9065600000138;631.9619200000091
3223;GCO_2;2588;2;311.95263999961753;321.4905599998019;2;627.9065600000138;623.8512000000185
3224;GCO_1;2589;2;635.4452799996579;633.1612799999675;2;507.57200000001035;506.078720000005
3225;GCO_2;2589;2;635.4452799996579;637.7292799998031;2;507.57200000001035;509.0652800000157
3226;GCO_1;2590;2;644.7718399999758;637.7292799998031;2;518.6462400000096;509.0652800000157
3227;GCO_2;2590;2;644.7718399999758;651.8144000001485;2;518.6462400000096;528.2272000000034
3228;GCO_1;2591;2;657.8168000000915;651.8144000001485;2;536.6209599999934;528.2272000000034
3229;GCO_2;2591;2;657.8168000000915;663.8192000000345;2;536.6209599999934;545.0147200000117
3230;GCO_1;2592;2;669.7782399996868;663.8192000000345;2;552.6376000000255;545.0147200000117
3231;GCO_2;2592;2;669.7782399996868;675.7372799997938;2;552.6376000000255;560.2604800000108
3232;GCO_1;2593;2;678.3102399999734;675.7372799997938;2;563.8392000000181;560.2604800000108
3233;GCO_2;2593;2;678.3102399999734;680.883200000153;2;563.8392000000181;567.4179200000253
3234;GCO_1;2594;2;538.0627200001982;537.0940799998607;2;345.97904000003155;348.9075200000116
3235;GCO_2;2594;2;538.0627200001982;539.0313600000809;2;345.97904000003155;343.0505600000231
3236;GCO_1;2595;2;559.900319999997;539.0313600000809;2;324.54096000003574;343.0505600000231
3237;GCO_2;2595;2;559.900319999997;580.7692799999131;2;324.54096000003574;306.03136000001996
3238;GCO_1;2596;2;587.2323200001119;580.7692799999131;2;300.2766400000212;306.03136000001996
3239;GCO_2;2596;2;587.2323200001119;593.695359999856;2;300.2766400000212;294.5219200000224
3240;GCO_1;2597;2;594.8582399996667;593.695359999856;2;293.4195200000147;294.5219200000224
3241;GCO_2;2597;2;594.8582399996667;596.0211199999321;2;293.4195200000147;292.317120000007
3242;GCO_1;2598;2;595.3449600001477;596.0211199999321;2;291.5969599999926;292.317120000007
3243;GCO_2;2598;2;595.3449600001477;594.6687999999085;2;291.5969599999926;290.8768000000066
3244;GCO_1;2599;2;591.9457599998168;594.6687999999085;2;287.66992000001324;290.8768000000066
3245;GCO_2;2599;2;591.9457599998168;589.2227199997251;2;287.66992000001324;284.4630400000199
3246;GCO_1;2600;2;605.0284799998735;596.0211199999321;2;284.44128000001;292.317120000007
3247;GCO_2;2600;2;605.0284799998735;614.0358399998149;2;284.44128000001;276.56544000001304
3248;GCO_1;2601;2;621.6956799999025;614.0358399998149;2;270.45952000003126;276.56544000001304
3249;GCO_2;2601;2;621.6956799999025;629.3555199999901;2;270.45952000003126;264.35360000002106
3250;GCO_1;2602;2;630.3739200002383;629.3555199999901;2;263.49056000003657;264.35360000002106
3251;GCO_2;2602;2;630.3739200002383;631.3923200000318;2;263.49056000003657;262.62752000002365
3252;GCO_1;2603;2;628.7043199999971;629.3555199999901;2;263.61408000002484;264.35360000002106
3253;GCO_2;2603;2;628.7043199999971;628.0531200000041;2;263.61408000002484;262.8745600000002
3254;GCO_1;2604;2;623.5308799996346;628.0531200000041;2;257.7411199999915;262.8745600000002
3255;GCO_2;2604;2;623.5308799996346;619.0086399997199;2;257.7411199999915;252.60768000001121
3256;GCO_1;2605;2;156.17808000024525;153.45311999999467;2;139.97952000002556;147.9155200000264
3257;GCO_2;2605;2;156.17808000024525;158.90304000004107;2;139.97952000002556;132.04352000002473
3258;GCO_1;2606;2;162.15759999977308;158.90304000004107;2;120.93664000002491;132.04352000002473
3259;GCO_2;2606;2;162.15759999977308;165.41215999995984;2;120.93664000002491;109.82976000002509
3260;GCO_1;2607;2;166.74304000025586;165.41215999995984;2;105.54928000001951;109.82976000002509
3261;GCO_2;2607;2;166.74304000025586;168.07392000009713;2;105.54928000001951;101.26880000001393
3262;GCO_1;2608;2;168.9672000002247;168.07392000009713;2;101.57983999999942;101.26880000001393
3263;GCO_2;2608;2;168.9672000002247;169.8604799998975;2;101.57983999999942;101.89088000001334
3264;GCO_1;2609;2;158.7779199999204;168.07392000009713;2;98.17744000002904;101.26880000001393
3265;GCO_2;2609;2;158.7779199999204;149.4819199997437;2;98.17744000002904;95.08608000001573
3266;GCO_1;2610;2;138.99103999983708;149.4819199997437;2;91.59632000000784;95.08608000001573
3267;GCO_2;2610;2;138.99103999983708;128.50015999993047;2;91.59632000000784;88.10655999999994
3268;GCO_1;2611;2;367.04095999994024;372.0783999997366;2;417.1916800000304;424.78080000000773
3269;GCO_2;2611;2;367.04095999994024;362.0035200001439;2;417.1916800000304;409.6025600000246
3270;GCO_1;2612;2;625.7963199996084;625.7507199998145;2;487.21936000004007;487.42528000002494
3271;GCO_2;2612;2;625.7963199996084;625.841919999857;2;487.21936000004007;487.0134400000268
3272;GCO_1;2613;2;625.2884799996536;621.3465599998926;2;495.1483199999984;489.4960000000026
3273;GCO_2;2613;2;625.2884799996536;629.2303999998694;2;495.1483199999984;500.80064000002267
3274;GCO_1;2614;2;631.1958400001458;629.2303999998694;2;503.4396800000138;500.80064000002267
3275;GCO_2;2614;2;631.1958400001458;633.1612799999675;2;503.4396800000138;506.078720000005
3276;GCO_1;2615;2;630.963359999896;633.1612799999675;2;504.65167999999494;506.078720000005
3277;GCO_2;2615;2;630.963359999896;628.7654399998246;2;504.65167999999494;503.2246400000133
3278;GCO_1;2616;2;396.7760000000453;405.1423999999315;2;455.95232000002284;466.0444800000221
3279;GCO_2;2616;2;396.7760000000453;388.4096000001591;2;455.95232000002284;445.8601600000236
3280;GCO_1;2617;2;406.9790399998965;405.1423999999315;2;465.19600000002015;466.0444800000221
3281;GCO_2;2617;2;406.9790399998965;408.81567999986146;2;465.19600000002015;464.3475200000182
3282;GCO_1;2618;2;361.0859199998231;362.0035200001439;2;408.0409600000223;409.6025600000246
3283;GCO_2;2618;2;361.0859199998231;360.168319999957;2;408.0409600000223;406.47936000002005
3284;GCO_1;2619;2;309.4910400000117;304.9894400000994;2;668.9556800000105;673.2451200000185
3285;GCO_2;2619;2;309.4910400000117;313.992639999924;2;668.9556800000105;664.6662400000025
3286;GCO_1;2620;2;312.46336000003794;305.47999999998865;2;670.186880000017;673.0441600000177
3287;GCO_2;2620;2;312.46336000003794;319.4467200000872;2;670.186880000017;667.3296000000164
3288;GCO_1;2621;2;330.81615999981295;321.4905599998019;2;619.6750400000042;623.8512000000185
3289;GCO_2;2621;2;330.81615999981295;340.141759999824;2;619.6750400000042;615.4988800000183
3290;GCO_1;2622;2;349.5638399999734;340.141759999824;2;611.2550400000032;615.4988800000183
3291;GCO_2;2622;2;349.5638399999734;358.98592000012286;2;611.2550400000032;607.0112000000165
3292;GCO_1;2623;2;368.9672000000428;358.98592000012286;2;602.8153600000223;607.0112000000165
3293;GCO_2;2623;2;368.9672000000428;378.94847999996273;2;602.8153600000223;598.6195199999997
3294;GCO_1;2624;2;387.4735999997938;378.94847999996273;2;595.3767999999968;598.6195199999997
3295;GCO_2;2624;2;387.4735999997938;395.99872000007963;2;595.3767999999968;592.1340800000223
3296;GCO_1;2625;2;404.9590399999943;395.99872000007963;2;588.8049600000045;592.1340800000223
3297;GCO_2;2625;2;404.9590399999943;413.9193599999089;2;588.8049600000045;585.4758400000151
3298;GCO_1;2626;2;416.1108799999056;413.9193599999089;2;585.106560000014;585.4758400000151
3299;GCO_2;2626;2;416.1108799999056;418.30239999990226;2;585.106560000014;584.737280000013
3300;GCO_1;2627;2;421.19584000010946;418.30239999990226;2;589.6731200000147;584.737280000013
3301;GCO_2;2627;2;421.19584000010946;424.0892799998619;2;589.6731200000147;594.6089600000164
3302;GCO_1;2628;2;426.88016000010975;424.0892799998619;2;599.5465600000216;594.6089600000164
3303;GCO_2;2628;2;426.88016000010975;429.67103999990286;2;599.5465600000216;604.4841600000268
3304;GCO_1;2629;2;429.93183999988105;429.67103999990286;2;605.0164800000175;604.4841600000268
3305;GCO_2;2629;2;429.93183999988105;430.19263999985924;2;605.0164800000175;605.5488000000082
3306;GCO_1;2630;2;428.7227200002235;430.19263999985924;2;606.3835200000085;605.5488000000082
3307;GCO_2;2630;2;428.7227200002235;427.252800000133;2;606.3835200000085;607.2182400000088
3308;GCO_1;2631;2;437.1443199997884;430.19263999985924;2;601.2062400000104;605.5488000000082
3309;GCO_2;2631;2;437.1443199997884;444.0959999997176;2;601.2062400000104;596.8636800000127
3310;GCO_1;2632;2;447.0649599998069;444.0959999997176;2;602.1705600000189;596.8636800000127
3311;GCO_2;2632;2;447.0649599998069;450.03391999989617;2;602.1705600000189;607.4774400000251
3312;GCO_1;2633;2;448.94031999956496;444.0959999997176;2;593.7193600000228;596.8636800000127
3313;GCO_2;2633;2;448.94031999956496;453.78463999986707;2;593.7193600000228;590.5750400000045
3314;GCO_1;2634;2;459.23055999992357;453.78463999986707;2;587.1271999999976;590.5750400000045
3315;GCO_2;2634;2;459.23055999992357;464.6764799999801;2;587.1271999999976;583.6793600000192
3316;GCO_1;2635;2;466.85664000006;464.6764799999801;2;582.44928000002;583.6793600000192
3317;GCO_2;2635;2;466.85664000006;469.0368000001399;2;582.44928000002;581.2192000000209
3318;GCO_1;2636;2;463.9471999998932;464.6764799999801;2;582.3625600000355;583.6793600000192
3319;GCO_2;2636;2;463.9471999998932;463.2179199998063;2;582.3625600000355;581.0457600000234
3320;GCO_1;2637;2;461.06239999971876;463.2179199998063;2;577.1804800000382;581.0457600000234
3321;GCO_2;2637;2;461.06239999971876;458.90688000008595;2;577.1804800000382;573.3152000000246
3322;GCO_1;2638;2;457.66144000026543;458.90688000008595;2;570.9644800000149;573.3152000000246
3323;GCO_2;2638;2;457.66144000026543;456.41599999999016;2;570.9644800000149;568.6137600000052
3324;GCO_1;2639;2;473.03680000004533;469.0368000001399;2;578.7491199999977;581.2192000000209
3325;GCO_2;2639;2;473.03680000004533;477.03679999995074;2;578.7491199999977;576.2790400000029
3326;GCO_1;2640;2;480.3657600000406;477.03679999995074;2;574.3504000000144;576.2790400000029
3327;GCO_2;2640;2;480.3657600000406;483.6947200001305;2;574.3504000000144;572.4217600000259
3328;GCO_1;2641;2;486.0275199998796;483.6947200001305;2;571.1436800000342;572.4217600000259
3329;GCO_2;2641;2;486.0275199998796;488.36032000008345;2;571.1436800000342;569.8656000000142
3330;GCO_1;2642;2;476.74063999966165;477.03679999995074;2;575.7929600000011;576.2790400000029
3331;GCO_2;2642;2;476.74063999966165;476.4444799998273;2;575.7929600000011;575.3068799999994
3332;GCO_1;2643;2;471.12207999998645;476.4444799998273;2;565.9118400000125;575.3068799999994
3333;GCO_2;2643;2;471.12207999998645;465.7996800001456;2;565.9118400000125;556.5168000000256
3334;GCO_1;2644;2;460.855840000022;465.7996800001456;2;547.345120000017;556.5168000000256
3335;GCO_2;2644;2;460.855840000022;455.9119999998984;2;547.345120000017;538.1734400000084
3336;GCO_1;2645;2;451.1735999999473;455.9119999998984;2;529.7992000000136;538.1734400000084
3337;GCO_2;2645;2;451.1735999999473;446.43519999999626;2;529.7992000000136;521.4249600000187
3338;GCO_1;2646;2;441.80752000011125;446.43519999999626;2;513.010080000015;521.4249600000187
3339;GCO_2;2646;2;441.80752000011125;437.1798399997715;2;513.010080000015;504.59520000001135
3340;GCO_1;2647;2;433.9867199996661;437.1798399997715;2;506.2251200000105;504.59520000001135
3341;GCO_2;2647;2;433.9867199996661;430.79360000001543;2;506.2251200000105;507.8550400000097
3342;GCO_1;2648;2;424.9115200000233;430.79360000001543;2;498.12176000000363;507.8550400000097
3343;GCO_2;2648;2;424.9115200000233;419.0294400000312;2;498.12176000000363;488.388480000026
3344;GCO_1;2649;2;412.0859200002087;419.0294400000312;2;477.21648000003825;488.388480000026
3345;GCO_2;2649;2;412.0859200002087;405.1423999999315;2;477.21648000003825;466.0444800000221
3346;GCO_1;2650;2;380.24399999994785;388.4096000001591;2;435.3204800000299;445.8601600000236
3347;GCO_2;2650;2;380.24399999994785;372.0783999997366;2;435.3204800000299;424.78080000000773
3348;GCO_1;2651;2;414.1375999997763;418.30239999990226;2;577.4638400000072;584.737280000013
3349;GCO_2;2651;2;414.1375999997763;409.97280000010505;2;577.4638400000072;570.1904000000013
3350;GCO_1;2652;2;405.30495999973937;409.97280000010505;2;562.2328000000039;570.1904000000013
3351;GCO_2;2652;2;405.30495999973937;400.6371199998284;2;562.2328000000039;554.2752000000064
3352;GCO_1;2653;2;397.99935999963054;400.6371199998284;2;549.1497600000059;554.2752000000064
3353;GCO_2;2653;2;397.99935999963054;395.3615999998874;2;549.1497600000059;544.0243200000054
3354;GCO_1;2654;2;396.84127999998964;395.3615999998874;2;544.4468800000095;544.0243200000054
3355;GCO_2;2654;2;396.84127999998964;398.3209600000919;2;544.4468800000095;544.8694400000136
3356;GCO_1;2655;2;295.11360000014975;297.8339199999027;2;621.0792000000254;627.6988800000254
3357;GCO_2;2655;2;295.11360000014975;292.393279999942;2;621.0792000000254;614.4595200000253
3358;GCO_1;2656;2;289.73808000000645;292.393279999942;2;608.0958400000327;614.4595200000253
3359;GCO_2;2656;2;289.73808000000645;287.0828800000709;2;608.0958400000327;601.7321600000116
3360;GCO_1;2657;2;286.4612799999122;287.0828800000709;2;600.0496000000055;601.7321600000116
3361;GCO_2;2657;2;286.4612799999122;285.83967999975357;2;600.0496000000055;598.3670399999994
3362;GCO_1;2658;2;288.2459200000085;287.0828800000709;2;601.200480000017;601.7321600000116
3363;GCO_2;2658;2;288.2459200000085;289.4089599999461;2;601.200480000017;600.6688000000224
3364;GCO_1;2659;2;295.868000000155;289.4089599999461;2;598.2382400000006;600.6688000000224
3365;GCO_2;2659;2;295.868000000155;302.3270399999092;2;598.2382400000006;595.8076800000072
3366;GCO_1;2660;2;311.1431999996057;302.3270399999092;2;592.5115200000164;595.8076800000072
3367;GCO_2;2660;2;311.1431999996057;319.959359999757;2;592.5115200000164;589.2153600000256
3368;GCO_1;2661;2;327.8063999996448;319.959359999757;2;586.2878400000113;589.2153600000256
3369;GCO_2;2661;2;327.8063999996448;335.6534399999873;2;586.2878400000113;583.3603200000255
3370;GCO_1;2662;2;278.48751999999877;287.0828800000709;2;605.1848000000177;601.7321600000116
3371;GCO_2;2662;2;278.48751999999877;269.89215999992666;2;605.1848000000177;608.6374400000238
3372;GCO_1;2663;2;344.93535999990854;335.6534399999873;2;579.7467200000028;583.3603200000255
3373;GCO_2;2663;2;344.93535999990854;354.21727999982977;2;579.7467200000028;576.1331200000086
3374;GCO_1;2664;2;356.0627199999544;354.21727999982977;2;575.4143999999997;576.1331200000086
3375;GCO_2;2664;2;356.0627199999544;357.9081600000791;2;575.4143999999997;574.6956800000191
3376;GCO_1;2665;2;354.47951999958605;354.21727999982977;2;576.7534400000045;576.1331200000086
3377;GCO_2;2665;2;354.47951999958605;354.74175999979707;2;576.7534400000045;577.3737600000004
3378;GCO_1;2666;2;350.28607999993255;354.21727999982977;2;566.9086400000083;576.1331200000086
3379;GCO_2;2666;2;350.28607999993255;346.35488000003534;2;566.9086400000083;557.684160000008
3380;GCO_1;2667;2;342.2062399999959;346.35488000003534;2;548.1800000000021;557.684160000008
3381;GCO_2;2667;2;342.2062399999959;338.05759999995644;2;548.1800000000021;538.6758400000247
3382;GCO_1;2668;2;333.5220799999661;338.05759999995644;2;528.9123200000176;538.6758400000247
3383;GCO_2;2668;2;333.5220799999661;328.9865599999757;2;528.9123200000176;519.1488000000106
3384;GCO_1;2669;2;324.50512000013987;328.9865599999757;2;511.4126400000032;519.1488000000106
3385;GCO_2;2669;2;324.50512000013987;320.02367999984926;2;511.4126400000032;503.6764800000242
3386;GCO_1;2670;2;283.97167999992234;285.83967999975357;2;594.548159999988;598.3670399999994
3387;GCO_2;2670;2;283.97167999992234;282.1036800000911;2;594.548159999988;590.729280000005
3388;GCO_1;2671;2;552.6340799997342;548.9203199999793;2;541.3131200000123;533.5648000000219
3389;GCO_2;2671;2;552.6340799997342;556.347839999944;2;541.3131200000123;549.0614400000027
3390;GCO_1;2672;2;302.410719999898;309.62943999975323;2;656.9264000000317;654.614080000016
3391;GCO_2;2672;2;302.410719999898;295.19200000004275;2;656.9264000000317;659.2387200000189
3392;GCO_1;2673;2;248.60415999955876;252.54271999983757;2;513.1708800000183;522.058560000005
3393;GCO_2;2673;2;248.60415999955876;244.6655999997347;2;513.1708800000183;504.28320000000326
3394;GCO_1;2674;2;240.26271999991877;244.6655999997347;2;494.94800000002215;504.28320000000326
3395;GCO_2;2674;2;240.26271999991877;235.85984000010285;2;494.94800000002215;485.6128000000126
3396;GCO_1;2675;2;230.9798400001455;235.85984000010285;2;474.96240000000967;485.6128000000126
3397;GCO_2;2675;2;230.9798400001455;226.09983999973338;2;474.96240000000967;464.3120000000067
3398;GCO_1;2676;2;225.80143999994107;226.09983999973338;2;463.77824000001056;464.3120000000067
3399;GCO_2;2676;2;225.80143999994107;225.50304000014876;2;463.77824000001056;463.2444800000144
3400;GCO_1;2677;2;226.07152000000497;225.50304000014876;2;462.99536000000785;463.2444800000144
3401;GCO_2;2677;2;226.07152000000497;226.63999999986117;2;462.99536000000785;462.7462400000013
3402;GCO_1;2678;2;234.38944000008632;226.63999999986117;2;459.50048000000265;462.7462400000013
3403;GCO_2;2678;2;234.38944000008632;242.13887999985673;2;459.50048000000265;456.254720000004
3404;GCO_1;2679;2;249.24448000001576;242.13887999985673;2;453.1220800000142;456.254720000004
3405;GCO_2;2679;2;249.24448000001576;256.35007999972004;2;453.1220800000142;449.9894400000244
3406;GCO_1;2680;2;265.1521600000706;256.35007999972004;2;445.915680000013;449.9894400000244
3407;GCO_2;2680;2;265.1521600000706;273.9542399999664;2;445.915680000013;441.84192000000166
3408;GCO_1;2681;2;280.7619200002591;273.9542399999664;2;439.07888000001094;441.84192000000166
3409;GCO_2;2681;2;280.7619200002591;287.5696000000971;2;439.07888000001094;436.3158400000202
3410;GCO_1;2682;2;292.2366399998282;287.5696000000971;2;434.2640000000131;436.3158400000202
3411;GCO_2;2682;2;292.2366399998282;296.903680000014;2;434.2640000000131;432.21216000000595
3412;GCO_1;2683;2;304.37264000011055;296.903680000014;2;429.00272000002815;432.21216000000595
3413;GCO_2;2683;2;304.37264000011055;311.84159999975236;2;429.00272000002815;425.7932800000219
3414;GCO_1;2684;2;313.2406400000036;311.84159999975236;2;425.3235200000063;425.7932800000219
3415;GCO_2;2684;2;313.2406400000036;314.63967999980014;2;425.3235200000063;424.85376000001907
3416;GCO_1;2685;2;313.55279999979757;314.63967999980014;2;421.8934400000194;424.85376000001907
3417;GCO_2;2685;2;313.55279999979757;312.465919999795;2;421.8934400000194;418.9331200000197
3418;GCO_1;2686;2;315.0431999997636;314.63967999980014;2;425.3168000000187;424.85376000001907
3419;GCO_2;2686;2;315.0431999997636;315.44671999972707;2;425.3168000000187;425.77984000001834
3420;GCO_1;2687;2;314.9596799999017;315.44671999972707;2;421.7862400000172;425.77984000001834
3421;GCO_2;2687;2;314.9596799999017;314.47264000007635;2;421.7862400000172;417.79264000001604
3422;GCO_1;2688;2;320.06479999972726;315.44671999972707;2;434.41968000001907;425.77984000001834
3423;GCO_2;2688;2;320.06479999972726;324.68287999972745;2;434.41968000001907;443.0595200000198
3424;GCO_1;2689;2;328.1339199998001;324.68287999972745;2;449.24928000000364;443.0595200000198
3425;GCO_2;2689;2;328.1339199998001;331.5849599998728;2;449.24928000000364;455.4390400000159
3426;GCO_1;2690;2;333.4353599998394;331.5849599998728;2;458.5356800000113;455.4390400000159
3427;GCO_2;2690;2;333.4353599998394;335.28575999980603;2;458.5356800000113;461.63232000000676
3428;GCO_1;2691;2;215.1142399998207;225.50304000014876;2;467.5574400000073;463.2444800000144
3429;GCO_2;2691;2;215.1142399998207;204.7254399999474;2;467.5574400000073;471.87040000000025
3430;GCO_1;2692;2;197.13935999971;204.7254399999474;2;475.10512000002336;471.87040000000025
3431;GCO_2;2692;2;197.13935999971;189.55327999992733;2;475.10512000002336;478.33984000001806
3432;GCO_1;2693;2;200.6729599997925;200.3561599999557;2;719.1344000000299;717.8457600000172
3433;GCO_2;2693;2;200.6729599997925;200.98976000008406;2;719.1344000000299;720.4230400000142
3434;GCO_1;2694;2;667.3758400002043;661.7116799998257;2;350.0523200000032;353.1788800000015
3435;GCO_2;2694;2;667.3758400002043;673.0400000001282;2;350.0523200000032;346.92576000000486
3436;GCO_1;2695;2;679.9582399999053;673.0400000001282;2;342.9975999999897;346.92576000000486
3437;GCO_2;2695;2;679.9582399999053;686.8764800001372;2;342.9975999999897;339.06944000000294
3438;GCO_1;2696;2;696.9051200003378;686.8764800001372;2;333.3254400000101;339.06944000000294
3439;GCO_2;2696;2;696.9051200003378;706.9337600000836;2;333.3254400000101;327.5814400000172
3440;GCO_1;2697;2;717.7400000000489;706.9337600000836;2;321.4081600000327;327.5814400000172
3441;GCO_2;2697;2;717.7400000000489;728.5462400000142;2;321.4081600000327;315.23488000001976
3442;GCO_1;2698;2;738.612799999828;728.5462400000142;2;309.4718400000147;315.23488000001976
3443;GCO_2;2698;2;738.612799999828;748.6793600000965;2;309.4718400000147;303.70880000000966
3444;GCO_1;2699;2;749.1251199999169;748.6793600000965;2;304.463520000013;303.70880000000966
3445;GCO_2;2699;2;749.1251199999169;749.5708799997374;2;304.463520000013;305.2182400000163
3446;GCO_1;2700;2;182.40351999975246;189.55327999992733;2;481.8064000000106;478.33984000001806
3447;GCO_2;2700;2;182.40351999975246;175.25376000003234;2;481.8064000000106;485.2729600000032
3448;GCO_1;2701;2;221.95456000008562;225.50304000014876;2;456.566400000014;463.2444800000144
3449;GCO_2;2701;2;221.95456000008562;218.40608000002248;2;456.566400000014;449.88832000001366
3450;GCO_1;2702;2;213.5262399997373;218.40608000002248;2;442.9609599999935;449.88832000001366
3451;GCO_2;2702;2;213.5262399997373;208.64639999990686;2;442.9609599999935;436.0336000000018
3452;GCO_1;2703;2;199.44784000017535;208.64639999990686;2;431.11279999999397;436.0336000000018
3453;GCO_2;2703;2;199.44784000017535;190.24927999998908;2;431.11279999999397;426.19200000001456
3454;GCO_1;2704;2;182.09055999977863;190.24927999998908;2;424.97855999999956;426.19200000001456
3455;GCO_2;2704;2;182.09055999977863;173.93184000002293;2;424.97855999999956;423.765120000013
3456;GCO_1;2705;2;165.48671999998987;173.93184000002293;2;423.7628800000266;423.765120000013
3457;GCO_2;2705;2;165.48671999998987;157.04159999995682;2;423.7628800000266;423.7606400000118
3458;GCO_1;2706;2;146.01039999979548;157.04159999995682;2;423.6161599999946;423.7606400000118
3459;GCO_2;2706;2;146.01039999979548;134.9792000000889;2;423.6161599999946;423.4716800000058
3460;GCO_1;2707;2;134.4931200001156;134.9792000000889;2;423.4371200000169;423.4716800000058
3461;GCO_2;2707;2;134.4931200001156;134.0070400001423;2;423.4371200000169;423.40255999999954
3462;GCO_1;2708;2;134.14079999984097;134.0070400001423;2;421.6118400000255;423.40255999999954
3463;GCO_2;2708;2;134.14079999984097;134.27455999999438;2;421.6118400000255;419.82112000002303
3464;GCO_1;2709;2;125.45552000028692;134.0070400001423;2;423.44384000000446;423.40255999999954
3465;GCO_2;2709;2;125.45552000028692;116.9039999999768;2;423.44384000000446;423.4851200000094
3466;GCO_1;2710;2;110.36064000018087;116.9039999999768;2;423.4163200000012;423.4851200000094
3467;GCO_2;2710;2;110.36064000018087;103.81727999993018;2;423.4163200000012;423.3475200000214
3468;GCO_1;2711;2;98.96800000024086;103.81727999993018;2;423.39072000001465;423.3475200000214
3469;GCO_2;2711;2;98.96800000024086;94.1187200000968;2;423.39072000001465;423.4339200000079
3470;GCO_1;2712;2;86.87951999991128;94.1187200000968;2;419.2576000000088;423.4339200000079
3471;GCO_2;2712;2;86.87951999991128;79.64031999972576;2;419.2576000000088;415.08128000000966
3472;GCO_1;2713;2;72.5302399996508;79.64031999972576;2;410.73808000001577;415.08128000000966
3473;GCO_2;2713;2;72.5302399996508;65.42016000003059;2;410.73808000001577;406.3948800000219
3474;GCO_1;2714;2;63.649919999988924;65.42016000003059;2;405.58464000002914;406.3948800000219
3475;GCO_2;2714;2;63.649919999988924;61.87967999994726;2;405.58464000002914;404.774400000008
3476;GCO_1;2715;2;54.00000000008731;61.87967999994726;2;400.0752000000034;404.774400000008
3477;GCO_2;2715;2;54.00000000008731;46.12031999977262;2;400.0752000000034;395.37600000002726
3478;GCO_1;2716;2;38.77568000007159;46.12031999977262;2;390.52368000000115;395.37600000002726
3479;GCO_2;2716;2;38.77568000007159;31.43103999991581;2;390.52368000000115;385.67136000000346
3480;GCO_1;2717;2;22.36559999983001;31.43103999991581;2;379.7846400000253;385.67136000000346
3481;GCO_2;2717;2;22.36559999983001;13.30015999974421;2;379.7846400000253;373.89792000001876
3482;GCO_1;2718;2;13.15519999980097;13.30015999974421;2;372.97216000001754;373.89792000001876
3483;GCO_2;2718;2;13.15519999980097;13.010239999857731;2;372.97216000001754;372.0464000000163
3484;GCO_1;2719;2;277.00191999974777;282.1036800000911;2;578.6499200000037;590.729280000005
3485;GCO_2;2719;2;277.00191999974777;271.90015999985917;2;578.6499200000037;566.5705600000024
3486;GCO_1;2720;2;269.8623999999654;271.90015999985917;2;561.6251200000022;566.5705600000024
3487;GCO_2;2720;2;269.8623999999654;267.82464000007167;2;561.6251200000022;556.679680000002
3488;GCO_1;2721;2;263.04848000017955;267.82464000007167;2;545.4651200000171;556.679680000002
3489;GCO_2;2721;2;263.04848000017955;258.2723199998327;2;545.4651200000171;534.2505600000038
3490;GCO_1;2722;2;261.7833599997539;269.89215999992666;2;612.4516800000208;608.6374400000238
3491;GCO_2;2722;2;261.7833599997539;253.67456000003585;2;612.4516800000208;616.2659200000178
3492;GCO_1;2723;2;552.186879999681;550.6963200000428;2;459.342079999999;458.46464000001674
3493;GCO_2;2723;2;552.186879999681;553.6774399997739;2;459.342079999999;460.21952000000965
3494;GCO_1;2724;2;555.6123199999092;553.6774399997739;2;459.11264000000074;460.21952000000965
3495;GCO_2;2724;2;555.6123199999092;557.5472000000445;2;459.11264000000074;458.00576000002025
3496;GCO_1;2725;2;563.9513599999191;557.5472000000445;2;454.1244800000186;458.00576000002025
3497;GCO_2;2725;2;563.9513599999191;570.3555199997936;2;454.1244800000186;450.24320000001694
3498;GCO_1;2726;2;50.38400000012189;49.52000000002954;2;137.89744000001747;139.96160000002078
3499;GCO_2;2726;2;50.38400000012189;51.247999999759486;2;137.89744000001747;135.83328000001416
3500;GCO_1;2727;2;52.971680000155175;51.527359999909095;2;131.16736000000628;135.07712000000538
3501;GCO_2;2727;2;52.971680000155175;54.41599999994651;2;131.16736000000628;127.25760000000719
3502;GCO_1;2728;2;58.431999999811524;54.41599999994651;2;116.40959999999723;127.25760000000719
3503;GCO_2;2728;2;58.431999999811524;62.44800000013129;2;116.40959999999723;105.56160000001569
3504;GCO_1;2729;2;62.4960000000101;62.44800000013129;2;94.48960000003126;105.56160000001569
3505;GCO_2;2729;2;62.4960000000101;62.54399999988891;2;94.48960000003126;83.41760000001841
3506;GCO_1;2730;2;57.09311999999045;66.25248000000283;2;60.79840000001013;63.870400000013205
3507;GCO_2;2730;2;57.09311999999045;47.933759999978065;2;60.79840000001013;57.72640000000706
3508;GCO_1;2731;2;39.46159999986776;47.933759999978065;2;54.95568000000617;57.72640000000706
3509;GCO_2;2731;2;39.46159999986776;30.98943999975745;2;54.95568000000617;52.184960000005276
3510;GCO_1;2732;2;65.61599999986356;62.54399999988891;2;74.04160000001525;83.41760000001841
3511;GCO_2;2732;2;65.61599999986356;68.68799999983821;2;74.04160000001525;64.66560000001209
3512;GCO_1;2733;2;68.94128000021738;68.68799999983821;2;63.90079999999898;64.66560000001209
3513;GCO_2;2733;2;68.94128000021738;69.19456000014179;2;63.90079999999898;63.13600000001429
3514;GCO_1;2734;2;67.4702400001479;68.68799999983821;2;64.26800000002686;64.66560000001209
3515;GCO_2;2734;2;67.4702400001479;66.25248000000283;2;64.26800000002686;63.870400000013205
3516;GCO_1;2735;2;577.1705600000132;570.3555199997936;2;446.49104000001216;450.24320000001694
3517;GCO_2;2735;2;577.1705600000132;583.9855999997781;2;446.49104000001216;442.7388800000074
3518;GCO_1;2736;2;591.1726399999679;583.9855999997781;2;439.0435200000127;442.7388800000074
3519;GCO_2;2736;2;591.1726399999679;598.3596800001578;2;439.0435200000127;435.34816000001797
3520;GCO_1;2737;2;417.69904000011593;416.52639999983876;2;322.32752000001597;326.32928000001016
3521;GCO_2;2737;2;417.69904000011593;418.87167999993835;2;322.32752000001597;318.3257600000218
3522;GCO_1;2738;2;421.3683199996012;418.87167999993835;2;310.67088000003196;318.3257600000218
3523;GCO_2;2738;2;421.3683199996012;423.86495999971885;2;310.67088000003196;303.0160000000137
3524;GCO_1;2739;2;426.2612799998351;423.86495999971885;2;295.5382400000133;303.0160000000137
3525;GCO_2;2739;2;426.2612799998351;428.65759999995134;2;295.5382400000133;288.06048000001283
3526;GCO_1;2740;2;123.74928000008367;128.50015999993047;2;86.50879999999006;88.10655999999994
3527;GCO_2;2740;2;123.74928000008367;118.99839999978212;2;86.50879999999006;84.9110400000086
3528;GCO_1;2741;2;170.3665599998203;168.07392000009713;2;94.07456000002412;101.26880000001393
3529;GCO_2;2741;2;170.3665599998203;172.65919999999824;2;94.07456000002412;86.8803200000059
3530;GCO_1;2742;2;172.88704000020516;172.65919999999824;2;86.22704000001136;86.8803200000059
3531;GCO_2;2742;2;172.88704000020516;173.11487999995734;2;86.22704000001136;85.57376000001682
3532;GCO_1;2743;2;173.4108800001195;172.65919999999824;2;87.16736000002356;86.8803200000059
3533;GCO_2;2743;2;173.4108800001195;174.16255999978603;2;87.16736000002356;87.45440000001281
3534;GCO_1;2744;2;166.25152000005983;172.65919999999824;2;85.02736000002642;86.8803200000059
3535;GCO_2;2744;2;166.25152000005983;159.84384000012142;2;85.02736000002642;83.17440000001852
3536;GCO_1;2745;2;175.95200000005207;173.11487999995734;2;76.92095999999538;85.57376000001682
3537;GCO_2;2745;2;175.95200000005207;178.7891200001468;2;76.92095999999538;68.26816000000235
3538;GCO_1;2746;2;179.4687999999951;178.7891200001468;2;68.50192000001698;68.26816000000235
3539;GCO_2;2746;2;179.4687999999951;180.1484799998434;2;68.50192000001698;68.73568000000319
3540;GCO_1;2747;2;432.3980799999845;428.65759999995134;2;285.97280000002456;288.06048000001283
3541;GCO_2;2747;2;432.3980799999845;436.1385600000176;2;285.97280000002456;283.8851200000079
3542;GCO_1;2748;2;490.248160000192;494.0147199999956;2;393.30848000003016;395.505600000007
3543;GCO_2;2748;2;490.248160000192;486.4815999999337;2;393.30848000003016;391.1113600000249
3544;GCO_1;2749;2;479.83344000022043;486.4815999999337;2;387.8009600000212;391.1113600000249
3545;GCO_2;2749;2;479.83344000022043;473.18528000005244;2;387.8009600000212;384.49056000001747
3546;GCO_1;2750;2;448.5148799999479;452.86080000005313;2;375.84304000000657;377.1401600000104
3547;GCO_2;2750;2;448.5148799999479;444.1689599998426;2;375.84304000000657;374.54592000000275
3548;GCO_1;2751;2;438.98496000019804;444.1689599998426;2;373.0611199999885;374.54592000000275
3549;GCO_2;2751;2;438.98496000019804;433.8009600000987;2;373.0611199999885;371.5763200000026
3550;GCO_1;2752;2;531.0268799998994;527.5948799999242;2;428.7937600000191;424.7715200000073
3551;GCO_2;2752;2;531.0268799998994;534.4588799998746;2;428.7937600000191;432.81600000000253
3552;GCO_1;2753;2;537.2628799996164;534.4588799998746;2;436.5137600000253;432.81600000000253
3553;GCO_2;2753;2;537.2628799996164;540.066879999813;2;436.5137600000253;440.2115200000196
3554;GCO_1;2754;2;185.0510399999621;180.1484799998434;2;70.475359999989;68.73568000000319
3555;GCO_2;2754;2;185.0510399999621;189.95360000008077;2;70.475359999989;72.21504000000323
3556;GCO_1;2755;2;236.60208000001148;235.85984000010285;2;485.40016000001174;485.6128000000126
3557;GCO_2;2755;2;236.60208000001148;237.34431999992012;2;485.40016000001174;485.18752000001086
3558;GCO_1;2756;2;237.5246399997195;237.34431999992012;2;483.04544000001215;485.18752000001086
3559;GCO_2;2756;2;237.5246399997195;237.70495999997365;2;483.04544000001215;480.90336000001344
3560;GCO_1;2757;2;24.26735999961238;26.0726399997111;2;128.92704000000776;131.06496000000334
3561;GCO_2;2757;2;24.26735999961238;22.46207999996841;2;128.92704000000776;126.78912000001219
3562;GCO_1;2758;2;23.57328000016423;22.46207999996841;2;123.93952000002173;126.78912000001219
3563;GCO_2;2758;2;23.57328000016423;24.684479999905307;2;123.93952000002173;121.08992000000285
3564;GCO_1;2759;2;27.34911999959877;24.684479999905307;2;114.3600000000049;121.08992000000285
3565;GCO_2;2759;2;27.34911999959877;30.01375999974698;2;114.3600000000049;107.63008000000696
3566;GCO_1;2760;2;32.537759999740956;30.01375999974698;2;101.15504000000897;107.63008000000696
3567;GCO_2;2760;2;32.537759999740956;35.06175999973493;2;101.15504000000897;94.68000000001098
3568;GCO_1;2761;2;31.02175999993051;35.06175999973493;2;93.27856000001589;94.68000000001098
3569;GCO_2;2761;2;31.02175999993051;26.981760000126087;2;93.27856000001589;91.8771200000208
3570;GCO_1;2762;2;365.8353599998918;365.102719999868;2;166.84176000001116;169.31936000000292
3571;GCO_2;2762;2;365.8353599998918;366.5679999999156;2;166.84176000001116;164.3641600000194
3572;GCO_1;2763;2;367.83839999998236;366.5679999999156;2;159.7104000000229;164.3641600000194
3573;GCO_2;2763;2;367.83839999998236;369.1088000000491;2;159.7104000000229;155.0566400000264
3574;GCO_1;2764;2;370.46847999999954;369.1088000000491;2;150.1355200000205;155.0566400000264
3575;GCO_2;2764;2;370.46847999999954;371.82815999995;2;150.1355200000205;145.21440000001462
3576;GCO_1;2765;2;366.80527999988044;371.82815999995;2;138.55920000003152;145.21440000001462
3577;GCO_2;2765;2;366.80527999988044;361.7823999998109;2;138.55920000003152;131.90400000002
3578;GCO_1;2766;2;362.09327999995367;361.7823999998109;2;130.6689600000368;131.90400000002
3579;GCO_2;2766;2;362.09327999995367;362.40416000009645;2;130.6689600000368;129.43392000002518
3580;GCO_1;2767;2;358.9572800001406;362.40416000009645;2;127.78720000000021;129.43392000002518
3581;GCO_2;2767;2;358.9572800001406;355.51039999973;2;127.78720000000021;126.14048000000366
3582;GCO_1;2768;2;318.58032000036474;319.3459200001598;2;674.4792000000075;668.1609600000229
3583;GCO_2;2768;2;318.58032000036474;317.8147200001149;2;674.4792000000075;680.7974400000205
3584;GCO_1;2769;2;261.8835200000831;258.76512000013463;2;123.82144000002882;126.50464000000738
3585;GCO_2;2769;2;261.8835200000831;265.00192000003153;2;123.82144000002882;121.13824000002182
3586;GCO_1;2770;2;267.1420799997577;265.00192000003153;2;112.87216000002331;121.13824000002182
3587;GCO_2;2770;2;267.1420799997577;269.2822399999386;2;112.87216000002331;104.6060800000248
3588;GCO_1;2771;2;271.29999999988286;269.2822399999386;2;96.75696000002176;104.6060800000248
3589;GCO_2;2771;2;271.29999999988286;273.3177599998271;2;96.75696000002176;88.90784000001872
3590;GCO_1;2772;2;276.381599999695;273.3177599998271;2;78.8886400000024;88.90784000001872
3591;GCO_2;2772;2;276.381599999695;279.4454400000177;2;78.8886400000024;68.86944000001449
3592;GCO_1;2773;2;282.1540800000548;279.4454400000177;2;58.658080000014934;68.86944000001449
3593;GCO_2;2773;2;282.1540800000548;284.86272000009194;2;58.658080000014934;48.446720000015375
3594;GCO_1;2774;2;285.5048000001261;284.86272000009194;2;45.80640000000358;48.446720000015375
3595;GCO_2;2774;2;285.5048000001261;286.1468800001603;2;45.80640000000358;43.1660800000202
3596;GCO_1;2775;2;481.6705599996567;479.631039999731;2;232.27936000000682;233.70784000002232
3597;GCO_2;2775;2;481.6705599996567;483.7100800000371;2;232.27936000000682;230.85088000001974
3598;GCO_1;2776;2;491.5160000000469;483.7100800000371;2;225.06384000001844;230.85088000001974
3599;GCO_2;2776;2;491.5160000000469;499.3219200000567;2;225.06384000001844;219.27680000001715
3600;GCO_1;2777;2;507.72095999991507;499.3219200000567;2;213.0497600000183;219.27680000001715
3601;GCO_2;2777;2;507.72095999991507;516.1199999997734;2;213.0497600000183;206.82272000001944
3602;GCO_1;2778;2;525.1796799998374;516.1199999997734;2;200.1064000000099;206.82272000001944
3603;GCO_2;2778;2;525.1796799998374;534.2393599999014;2;200.1064000000099;193.39008000000035
3604;GCO_1;2779;2;543.2675199999721;534.2393599999014;2;186.69664000000807;193.39008000000035
3605;GCO_2;2779;2;543.2675199999721;552.2956800000429;2;186.69664000000807;180.0032000000158
3606;GCO_1;2780;2;561.2392000002728;552.2956800000429;2;173.37280000000987;180.0032000000158
3607;GCO_2;2780;2;561.2392000002728;570.182720000048;2;173.37280000000987;166.74240000000395
3608;GCO_1;2781;2;573.2951999998477;570.182720000048;2;164.32480000000282;166.74240000000395
3609;GCO_2;2781;2;573.2951999998477;576.4076800001021;2;164.32480000000282;161.9072000000017
3610;GCO_1;2782;2;65.71903999974893;65.42016000003059;2;405.44208000000026;406.3948800000219
3611;GCO_2;2782;2;65.71903999974893;66.01791999992201;2;405.44208000000026;404.48928000000706
3612;GCO_1;2783;2;66.78543999987596;66.01791999992201;2;403.26320000002625;404.48928000000706
3613;GCO_2;2783;2;66.78543999987596;67.55295999982991;2;403.26320000002625;402.037120000017
3614;GCO_1;2784;2;122.42655999989438;118.99839999978212;2;74.73551999999017;84.9110400000086
3615;GCO_2;2784;2;122.42655999989438;125.85472000000664;2;74.73551999999017;64.56000000000017
3616;GCO_1;2785;2;129.1732800000318;125.85472000000664;2;54.2825599999901;64.56000000000017
3617;GCO_2;2785;2;129.1732800000318;132.49184000005698;2;54.2825599999901;44.005120000008446
3618;GCO_1;2786;2;136.09903999986273;132.49184000005698;2;33.29328000000942;44.005120000008446
3619;GCO_2;2786;2;136.09903999986273;139.70624000012322;2;33.29328000000942;22.58144000001039
3620;GCO_1;2787;2;143.74640000005456;139.70624000012322;2;11.290720000005194;22.58144000001039
3621;GCO_2;2787;2;143.74640000005456;147.7865599999859;2;11.290720000005194;0.0
3622;GCO_1;2788;2;51.38767999960692;51.247999999759486;2;135.45520000002398;135.83328000001416
3623;GCO_2;2788;2;51.38767999960692;51.527359999909095;2;135.45520000002398;135.07712000000538
3624;GCO_1;2789;2;305.23472000004404;304.9894400000994;2;673.1446400000323;673.2451200000185
3625;GCO_2;2789;2;305.23472000004404;305.47999999998865;2;673.1446400000323;673.0441600000177
3626;GCO_1;2790;2;633.4222400000726;633.1612799999675;2;505.95056000000227;506.078720000005
3627;GCO_2;2790;2;633.4222400000726;633.683199999723;2;505.95056000000227;505.82239999999956
3628;GCO_1;2791;2;829.8300799997378;826.5571199999613;2;412.3017599999912;413.82432000000335
3629;GCO_2;2791;2;829.8300799997378;833.103039999969;2;412.3017599999912;410.77920000000745
3630;GCO_1;2792;2;843.4966400000121;833.103039999969;2;405.85631999999805;410.77920000000745
3631;GCO_2;2792;2;843.4966400000121;853.8902400000552;2;405.85631999999805;400.9334400000171
3632;GCO_1;2793;2;864.3664000001081;853.8902400000552;2;395.96400000002063;400.9334400000171
3633;GCO_2;2793;2;864.3664000001081;874.8425599997063;2;395.96400000002063;390.9945600000242
3634;GCO_1;2794;2;885.4793599998629;874.8425599997063;2;386.13295999999764;390.9945600000242
3635;GCO_2;2794;2;885.4793599998629;896.1161600000196;2;386.13295999999764;381.2713599999995
3636;GCO_1;2795;2;906.0187200002474;896.1161600000196;2;376.0859200000084;381.2713599999995
3637;GCO_2;2795;2;906.0187200002474;915.9212800000205;2;376.0859200000084;370.9004800000173
3638;GCO_1;2796;2;915.6227200001013;915.9212800000205;2;371.8262400000185;370.9004800000173
3639;GCO_2;2796;2;915.6227200001013;915.3241599997273;2;371.8262400000185;372.75200000001973
3640;GCO_1;2797;2;920.263359999808;915.3241599997273;2;381.5913600000158;372.75200000001973
3641;GCO_2;2797;2;920.263359999808;925.2025599998888;2;381.5913600000158;390.4307200000119
3642;GCO_1;2798;2;929.0513599999031;925.2025599998888;2;398.2108800000219;390.4307200000119
3643;GCO_2;2798;2;929.0513599999031;932.9001599999174;2;398.2108800000219;405.9910400000035
3644;GCO_1;2799;2;936.2628799999584;932.9001599999174;2;413.20272000001523;405.9910400000035
3645;GCO_2;2799;2;936.2628799999584;939.6255999999994;2;413.20272000001523;420.41440000002694
3646;GCO_1;2800;2;943.2740800002648;939.6255999999994;2;427.54608000001326;420.41440000002694
3647;GCO_2;2800;2;943.2740800002648;946.9225600000755;2;427.54608000001326;434.6777599999996
3648;GCO_1;2801;2;947.3212800003239;946.9225600000755;2;433.53920000001267;434.6777599999996
3649;GCO_2;2801;2;947.3212800003239;947.7200000001176;2;433.53920000001267;432.40064000002576
3650;GCO_1;2802;2;948.3099199997014;947.7200000001176;2;432.08736000002546;432.40064000002576
3651;GCO_2;2802;2;948.3099199997014;948.8998399997399;2;432.08736000002546;431.77408000002515
3652;GCO_1;2803;2;948.9519999997356;948.8998399997399;2;431.86736000001247;431.77408000002515
3653;GCO_2;2803;2;948.9519999997356;949.0041599997312;2;431.86736000001247;431.9606399999998

$$RelFuse;ID(a:40);loc_name(a:40);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);outserv(i);nphase(i)
3654;Fus_E160001;1157;721;1;fus;0;3
3655;Fus_E160002;1158;724;1;fus;0;3
3656;Fus_E160003;1159;718;1;fus;0;3
3657;Fus_E160004;1160;721;1;fus;0;3
3658;Fus_E160005;1161;721;1;fus;0;3
3659;Fus_E160006;1162;721;1;fus;0;3
3660;Fus_E160012;1163;726;1;fus;0;3
3661;Fus_E160013;1164;721;1;fus;0;3
3662;Fus_E160015;1165;721;1;fus;0;3
3663;Fus_E160016;1166;724;1;fus;0;3
3664;Fus_E160017;1167;723;1;fus;0;3
3665;Fus_E160018;1168;723;1;fus;0;3
3666;Fus_E160019;1169;721;1;fus;0;3
3667;Fus_E160021;1170;721;1;fus;0;3
3668;Fus_E160023;1171;721;1;fus;0;3
3669;Fus_E160032;1172;721;1;fus;0;3
3670;Fus_E160034;1173;721;1;fus;0;3
3671;Fus_E160035;1174;727;1;fus;0;3
3672;Fus_E160036;1175;729;1;fus;0;3
3673;Fus_E160037;1176;721;1;fus;0;3
3674;Fus_E160038;1177;721;1;fus;0;3
3675;Fus_E160039;1178;724;1;fus;0;3
3676;Fus_E160040;1179;721;1;fus;0;3
3677;Fus_E160041;1180;720;1;fus;0;3
3678;Fus_E160219;1181;727;1;fus;0;3
3679;Fus_E160220;1182;727;1;fus;0;3
3680;Fus_E160221;1183;727;1;fus;0;3
3681;Fus_E160222;1184;727;1;fus;0;3
3682;Fus_E160223;1185;727;1;fus;0;3
3683;Fus_E160224;1186;727;1;fus;0;3
3684;Fus_E160225;1187;727;1;fus;0;3
3685;Fus_E160226;1188;727;1;fus;0;3
3686;Fus_E160227;1189;727;1;fus;0;3
3687;Fus_E160228;1190;727;1;fus;0;3
3688;Fus_E160229;1191;726;1;fus;0;3
3689;Fus_E160230;1192;727;1;fus;0;3
3690;Fus_E160231;1193;726;1;fus;0;3
3691;Fus_E160232;1194;727;1;fus;0;3
3692;Fus_E160233;1195;727;1;fus;0;3
3693;Fus_E160234;1196;729;1;fus;0;3
3694;Fus_E160263;1197;730;1;fus;0;3
3695;Fus_E160289;1198;726;1;fus;0;3
3696;Fus_E160328;1199;728;1;fus;0;3
3697;Fus_E160329;1200;724;1;fus;0;3
3698;Fus_E160330;1201;728;1;fus;0;3
3699;Fus_E160331;1202;728;1;fus;0;3
3700;Fus_E160339;1203;729;1;fus;0;3
3701;Fus_E160346;1204;724;1;fus;0;3
3702;Fus_E160347;1205;726;1;fus;0;3
3703;Fus_E160349;1206;721;1;fus;0;3
3704;Fus_E160361;1207;729;1;fus;0;3
3705;Fus_E160362;1208;728;1;fus;0;3
3706;Fus_E160369;1209;726;1;fus;0;3
3707;Fus_E160378;1210;728;1;fus;0;3
3708;Fus_E160379;1211;724;1;fus;0;3
3709;Fus_E160380;1212;726;1;fus;0;3
3710;Fus_E160393;1213;717;1;fus;0;3
3711;Fus_E160403;1214;729;1;fus;0;3
3712;Fus_E160404;1215;729;1;fus;0;3
3713;Fus_E160411;1216;721;1;fus;0;3
3714;Fus_E160420;1217;717;1;fus;0;3
3715;Fus_E160421;1218;726;1;fus;0;3
3716;Fus_E160422;1219;726;1;fus;0;3
3717;Fus_E160423;1220;724;1;fus;0;3
3718;Fus_E160426;1221;718;1;fus;0;3
3719;Fus_E160452;1222;721;1;fus;0;3
3720;Fus_E160455;1223;720;1;fus;0;3
3721;Fus_E160457;1224;721;1;fus;0;3
3722;Fus_E160458;1225;726;1;fus;0;3
3723;Fus_E160466;1226;721;1;fus;0;3
3724;Fus_E160472;1227;720;1;fus;0;3
3725;Fus_E160485;1228;720;1;fus;0;3
3726;Fus_E160490;1229;724;1;fus;0;3
3727;Fus_E160492;1230;718;1;fus;0;3
3728;I160036;3765;712;1;fus;0;3
3729;I160088;3885;712;1;fus;0;3
3730;I116001;3893;712;1;fus;0;3
3731;I160100;4003;712;1;fus;0;3
3732;I160055;4151;712;1;fus;0;3
3733;I160056;4159;712;1;fus;0;3
3734;I160086;4223;712;1;fus;0;3
3735;I160057;4301;712;1;fus;0;3
3736;I160061;4339;712;1;fus;0;3
3737;I160077;4387;712;1;fus;0;3
3738;I160122;4437;712;1;fus;0;3
3739;I160039;4519;712;1;fus;0;3

$$StaCubic;ID(a:40);loc_name(a:40);fold_id(p);obj_bus(i);obj_id(p)
3740;Cub_731;1602;1;731
3741;Cub_731;1601;0;731
3742;Cub_732;1603;1;732
3743;Cub_732;1612;0;732
3744;Cub_733;1604;1;733
3745;Cub_733;1603;0;733
3746;Cub_734;1605;1;734
3747;Cub_734;1604;0;734
3748;Cub_735;1606;1;735
3749;Cub_735;1605;0;735
3750;Cub_736;1607;1;736
3751;Cub_736;1453;0;736
3752;Cub_737;1608;1;737
3753;Cub_737;1913;0;737
3754;Cub_738;1456;1;738
3755;Cub_738;1608;0;738
3756;Cub_739;1609;1;739
3757;Cub_739;1453;0;739
3758;Cub_740;1459;1;740
3759;Cub_740;1910;0;740
3760;Cub_741;1610;1;741
3761;Cub_741;1683;0;741
3762;Cub_742;1453;1;742
3763;Cub_742;1610;0;742
3764;Cub_743;1611;1;743
3765;Cub_743;1651;0;743
3766;Cub_744;1612;1;744
3767;Cub_744;1611;0;744
3768;Cub_745;1613;1;745
3769;Cub_745;1462;0;745
3770;Cub_746;1614;1;746
3771;Cub_746;1613;0;746
3772;Cub_747;1615;1;747
3773;Cub_747;1614;0;747
3774;Cub_748;1616;1;748
3775;Cub_748;1615;0;748
3776;Cub_749;1617;1;749
3777;Cub_749;1616;0;749
3778;Cub_750;1618;1;750
3779;Cub_750;1616;0;750
3780;Cub_751;1619;1;751
3781;Cub_751;1618;0;751
3782;Cub_752;1620;1;752
3783;Cub_752;1619;0;752
3784;Cub_753;1471;1;753
3785;Cub_753;1620;0;753
3786;Cub_754;1621;1;754
3787;Cub_754;1471;0;754
3788;Cub_755;1477;1;755
3789;Cub_755;1621;0;755
3790;Cub_756;1465;1;756
3791;Cub_756;1620;0;756
3792;Cub_757;1622;1;757
3793;Cub_757;1620;0;757
3794;Cub_758;1623;1;758
3795;Cub_758;1622;0;758
3796;Cub_759;1624;1;759
3797;Cub_759;1623;0;759
3798;Cub_760;1468;1;760
3799;Cub_760;1624;0;760
3800;Cub_761;1625;1;761
3801;Cub_761;1641;0;761
3802;Cub_762;1626;1;762
3803;Cub_762;1625;0;762
3804;Cub_763;1627;1;763
3805;Cub_763;1626;0;763
3806;Cub_764;1628;1;764
3807;Cub_764;1644;0;764
3808;Cub_765;1417;1;765
3809;Cub_765;1628;0;765
3810;Cub_766;1629;1;766
3811;Cub_766;1624;0;766
3812;Cub_767;1630;1;767
3813;Cub_767;1629;0;767
3814;Cub_768;1631;1;768
3815;Cub_768;1624;0;768
3816;Cub_769;1632;1;769
3817;Cub_769;1631;0;769
3818;Cub_770;1633;1;770
3819;Cub_770;1632;0;770
3820;Cub_771;1634;1;771
3821;Cub_771;1633;0;771
3822;Cub_772;1635;1;772
3823;Cub_772;1634;0;772
3824;Cub_773;1636;1;773
3825;Cub_773;1635;0;773
3826;Cub_774;1480;1;774
3827;Cub_774;1636;0;774
3828;Cub_775;1637;1;775
3829;Cub_775;1480;0;775
3830;Cub_776;1638;1;776
3831;Cub_776;1637;0;776
3832;Cub_777;1639;1;777
3833;Cub_777;1638;0;777
3834;Cub_778;1483;1;778
3835;Cub_778;1639;0;778
3836;Cub_779;1489;1;779
3837;Cub_779;1639;0;779
3838;Cub_780;1501;1;780
3839;Cub_780;1650;0;780
3840;Cub_781;1640;1;781
3841;Cub_781;1642;0;781
3842;Cub_782;1641;1;782
3843;Cub_782;1640;0;782
3844;Cub_783;1642;1;783
3845;Cub_783;1501;0;783
3846;Cub_784;1643;1;784
3847;Cub_784;1641;0;784
3848;Cub_785;1644;1;785
3849;Cub_785;1767;0;785
3850;Cub_786;1645;1;786
3851;Cub_786;1489;0;786
3852;Cub_787;1646;1;787
3853;Cub_787;1639;0;787
3854;Cub_788;1647;1;788
3855;Cub_788;1654;0;788
3856;Cub_789;1648;1;789
3857;Cub_789;1647;0;789
3858;Cub_790;1495;1;790
3859;Cub_790;1648;0;790
3860;Cub_791;1573;1;791
3861;Cub_791;1867;0;791
3862;Cub_792;1649;1;792
3863;Cub_792;1798;0;792
3864;Cub_793;1387;1;793
3865;Cub_793;1845;0;793
3866;Cub_794;1650;1;794
3867;Cub_794;1659;0;794
3868;Cub_795;1651;1;795
3869;Cub_795;1768;0;795
3870;Cub_796;1652;1;796
3871;Cub_796;1602;0;796
3872;Cub_797;1653;1;797
3873;Cub_797;1652;0;797
3874;Cub_798;1384;1;798
3875;Cub_798;1627;0;798
3876;Cub_799;1492;1;799
3877;Cub_799;1645;0;799
3878;Cub_800;1654;1;800
3879;Cub_800;1646;0;800
3880;Cub_801;1486;1;801
3881;Cub_801;1647;0;801
3882;Cub_802;1655;1;802
3883;Cub_802;1647;0;802
3884;Cub_803;1656;1;803
3885;Cub_803;1940;0;803
3886;Cub_804;1657;1;804
3887;Cub_804;1656;0;804
3888;Cub_805;1658;1;805
3889;Cub_805;1643;0;805
3890;Cub_806;1659;1;806
3891;Cub_806;1653;0;806
3892;Cub_807;1660;1;807
3893;Cub_807;1749;0;807
3894;Cub_808;1661;1;808
3895;Cub_808;1660;0;808
3896;Cub_809;1662;1;809
3897;Cub_809;1661;0;809
3898;Cub_810;1663;1;810
3899;Cub_810;1657;0;810
3900;Cub_811;1664;1;811
3901;Cub_811;1663;0;811
3902;Cub_812;1665;1;812
3903;Cub_812;1663;0;812
3904;Cub_813;1666;1;813
3905;Cub_813;1665;0;813
3906;Cub_814;1522;1;814
3907;Cub_814;1666;0;814
3908;Cub_815;1667;1;815
3909;Cub_815;1664;0;815
3910;Cub_816;1668;1;816
3911;Cub_816;1667;0;816
3912;Cub_817;1669;1;817
3913;Cub_817;1668;0;817
3914;Cub_818;1670;1;818
3915;Cub_818;1669;0;818
3916;Cub_819;1671;1;819
3917;Cub_819;1670;0;819
3918;Cub_820;1672;1;820
3919;Cub_820;1671;0;820
3920;Cub_821;1673;1;821
3921;Cub_821;1672;0;821
3922;Cub_822;1674;1;822
3923;Cub_822;1673;0;822
3924;Cub_823;1675;1;823
3925;Cub_823;1673;0;823
3926;Cub_824;1525;1;824
3927;Cub_824;1675;0;824
3928;Cub_825;1676;1;825
3929;Cub_825;1643;0;825
3930;Cub_826;1528;1;826
3931;Cub_826;1676;0;826
3932;Cub_827;1677;1;827
3933;Cub_827;1662;0;827
3934;Cub_828;1678;1;828
3935;Cub_828;1677;0;828
3936;Cub_829;1679;1;829
3937;Cub_829;1678;0;829
3938;Cub_830;1423;1;830
3939;Cub_830;1679;0;830
3940;Cub_831;1680;1;831
3941;Cub_831;1659;0;831
3942;Cub_832;1681;1;832
3943;Cub_832;1606;0;832
3944;Cub_833;1682;1;833
3945;Cub_833;1681;0;833
3946;Cub_834;1683;1;834
3947;Cub_834;1681;0;834
3948;Cub_835;1684;1;835
3949;Cub_835;1903;0;835
3950;Cub_836;1685;1;836
3951;Cub_836;1684;0;836
3952;Cub_837;1686;1;837
3953;Cub_837;1685;0;837
3954;Cub_838;1687;1;838
3955;Cub_838;1686;0;838
3956;Cub_839;1688;1;839
3957;Cub_839;1687;0;839
3958;Cub_840;1689;1;840
3959;Cub_840;1688;0;840
3960;Cub_841;1690;1;841
3961;Cub_841;1689;0;841
3962;Cub_842;1691;1;842
3963;Cub_842;1689;0;842
3964;Cub_843;1531;1;843
3965;Cub_843;1691;0;843
3966;Cub_844;1692;1;844
3967;Cub_844;1504;0;844
3968;Cub_845;1693;1;845
3969;Cub_845;1692;0;845
3970;Cub_846;1694;1;846
3971;Cub_846;1693;0;846
3972;Cub_847;1695;1;847
3973;Cub_847;1694;0;847
3974;Cub_848;1696;1;848
3975;Cub_848;1694;0;848
3976;Cub_849;1697;1;849
3977;Cub_849;1702;0;849
3978;Cub_850;1698;1;850
3979;Cub_850;1697;0;850
3980;Cub_851;1699;1;851
3981;Cub_851;1696;0;851
3982;Cub_852;1700;1;852
3983;Cub_852;1699;0;852
3984;Cub_853;1701;1;853
3985;Cub_853;1700;0;853
3986;Cub_854;1702;1;854
3987;Cub_854;1701;0;854
3988;Cub_855;1703;1;855
3989;Cub_855;1635;0;855
3990;Cub_856;1704;1;856
3991;Cub_856;1703;0;856
3992;Cub_857;1705;1;857
3993;Cub_857;1704;0;857
3994;Cub_858;1537;1;858
3995;Cub_858;1705;0;858
3996;Cub_859;1706;1;859
3997;Cub_859;1513;0;859
3998;Cub_860;1540;1;860
3999;Cub_860;1706;0;860
4000;Cub_861;1707;1;861
4001;Cub_861;1492;0;861
4002;Cub_862;1708;1;862
4003;Cub_862;1707;0;862
4004;Cub_863;1709;1;863
4005;Cub_863;1708;0;863
4006;Cub_864;1710;1;864
4007;Cub_864;1708;0;864
4008;Cub_865;1711;1;865
4009;Cub_865;1708;0;865
4010;Cub_866;1712;1;866
4011;Cub_866;1709;0;866
4012;Cub_867;1713;1;867
4013;Cub_867;1712;0;867
4014;Cub_868;1714;1;868
4015;Cub_868;1712;0;868
4016;Cub_869;1715;1;869
4017;Cub_869;1714;0;869
4018;Cub_870;1716;1;870
4019;Cub_870;1715;0;870
4020;Cub_871;1510;1;871
4021;Cub_871;1716;0;871
4022;Cub_872;1717;1;872
4023;Cub_872;1711;0;872
4024;Cub_873;1718;1;873
4025;Cub_873;1717;0;873
4026;Cub_874;1719;1;874
4027;Cub_874;1718;0;874
4028;Cub_875;1720;1;875
4029;Cub_875;1719;0;875
4030;Cub_876;1721;1;876
4031;Cub_876;1720;0;876
4032;Cub_877;1722;1;877
4033;Cub_877;1721;0;877
4034;Cub_878;1507;1;878
4035;Cub_878;1722;0;878
4036;Cub_879;1474;1;879
4037;Cub_879;1630;0;879
4038;Cub_880;1723;1;880
4039;Cub_880;1474;0;880
4040;Cub_881;1724;1;881
4041;Cub_881;1723;0;881
4042;Cub_882;1513;1;882
4043;Cub_882;1724;0;882
4044;Cub_883;1725;1;883
4045;Cub_883;1540;0;883
4046;Cub_884;1726;1;884
4047;Cub_884;1725;0;884
4048;Cub_885;1727;1;885
4049;Cub_885;1726;0;885
4050;Cub_886;1728;1;886
4051;Cub_886;1727;0;886
4052;Cub_887;1729;1;887
4053;Cub_887;1728;0;887
4054;Cub_888;1730;1;888
4055;Cub_888;1729;0;888
4056;Cub_889;1731;1;889
4057;Cub_889;1730;0;889
4058;Cub_890;1732;1;890
4059;Cub_890;1731;0;890
4060;Cub_891;1733;1;891
4061;Cub_891;1732;0;891
4062;Cub_892;1734;1;892
4063;Cub_892;1732;0;892
4064;Cub_893;1735;1;893
4065;Cub_893;1734;0;893
4066;Cub_894;1546;1;894
4067;Cub_894;1701;0;894
4068;Cub_895;1736;1;895
4069;Cub_895;1525;0;895
4070;Cub_896;1737;1;896
4071;Cub_896;1736;0;896
4072;Cub_897;1738;1;897
4073;Cub_897;1737;0;897
4074;Cub_898;1739;1;898
4075;Cub_898;1738;0;898
4076;Cub_899;1740;1;899
4077;Cub_899;1739;0;899
4078;Cub_900;1741;1;900
4079;Cub_900;1739;0;900
4080;Cub_901;1742;1;901
4081;Cub_901;1695;0;901
4082;Cub_902;1743;1;902
4083;Cub_902;1742;0;902
4084;Cub_903;1744;1;903
4085;Cub_903;1743;0;903
4086;Cub_904;1745;1;904
4087;Cub_904;1744;0;904
4088;Cub_905;1746;1;905
4089;Cub_905;1741;0;905
4090;Cub_906;1747;1;906
4091;Cub_906;1746;0;906
4092;Cub_907;1748;1;907
4093;Cub_907;1747;0;907
4094;Cub_908;1749;1;908
4095;Cub_908;1420;0;908
4096;Cub_909;1498;1;909
4097;Cub_909;1762;0;909
4098;Cub_910;1750;1;910
4099;Cub_910;1798;0;910
4100;Cub_911;1751;1;911
4101;Cub_911;1750;0;911
4102;Cub_912;1429;1;912
4103;Cub_912;1751;0;912
4104;Cub_913;1441;1;913
4105;Cub_913;1830;0;913
4106;Cub_914;1752;1;914
4107;Cub_914;1444;0;914
4108;Cub_915;1753;1;915
4109;Cub_915;1858;0;915
4110;Cub_916;1754;1;916
4111;Cub_916;1411;0;916
4112;Cub_917;1755;1;917
4113;Cub_917;1754;0;917
4114;Cub_918;1756;1;918
4115;Cub_918;1755;0;918
4116;Cub_919;1549;1;919
4117;Cub_919;1748;0;919
4118;Cub_920;1757;1;920
4119;Cub_920;1758;0;920
4120;Cub_921;1758;1;921
4121;Cub_921;1885;0;921
4122;Cub_922;1420;1;922
4123;Cub_922;1885;0;922
4124;Cub_923;1759;1;923
4125;Cub_923;1752;0;923
4126;Cub_924;1447;1;924
4127;Cub_924;1759;0;924
4128;Cub_925;1760;1;925
4129;Cub_925;1768;0;925
4130;Cub_926;1761;1;926
4131;Cub_926;1760;0;926
4132;Cub_927;1762;1;927
4133;Cub_927;1761;0;927
4134;Cub_928;1763;1;928
4135;Cub_928;1817;0;928
4136;Cub_929;1764;1;929
4137;Cub_929;1763;0;929
4138;Cub_930;1414;1;930
4139;Cub_930;1756;0;930
4140;Cub_931;1765;1;931
4141;Cub_931;1888;0;931
4142;Cub_932;1766;1;932
4143;Cub_932;1875;0;932
4144;Cub_933;1767;1;933
4145;Cub_933;1766;0;933
4146;Cub_934;1411;1;934
4147;Cub_934;1753;0;934
4148;Cub_935;1768;1;935
4149;Cub_935;1764;0;935
4150;Cub_936;1769;1;936
4151;Cub_936;1797;0;936
4152;Cub_937;1770;1;937
4153;Cub_937;1769;0;937
4154;Cub_938;1771;1;938
4155;Cub_938;1770;0;938
4156;Cub_939;1772;1;939
4157;Cub_939;1771;0;939
4158;Cub_940;1773;1;940
4159;Cub_940;1772;0;940
4160;Cub_941;1774;1;941
4161;Cub_941;1795;0;941
4162;Cub_942;1775;1;942
4163;Cub_942;1774;0;942
4164;Cub_943;1776;1;943
4165;Cub_943;1775;0;943
4166;Cub_944;1777;1;944
4167;Cub_944;1776;0;944
4168;Cub_945;1558;1;945
4169;Cub_945;1777;0;945
4170;Cub_946;1778;1;946
4171;Cub_946;1745;0;946
4172;Cub_947;1779;1;947
4173;Cub_947;1778;0;947
4174;Cub_948;1780;1;948
4175;Cub_948;1779;0;948
4176;Cub_949;1781;1;949
4177;Cub_949;1780;0;949
4178;Cub_950;1782;1;950
4179;Cub_950;1781;0;950
4180;Cub_951;1552;1;951
4181;Cub_951;1782;0;951
4182;Cub_952;1783;1;952
4183;Cub_952;1781;0;952
4184;Cub_953;1784;1;953
4185;Cub_953;1783;0;953
4186;Cub_954;1785;1;954
4187;Cub_954;1784;0;954
4188;Cub_955;1786;1;955
4189;Cub_955;1784;0;955
4190;Cub_956;1555;1;956
4191;Cub_956;1786;0;956
4192;Cub_957;1787;1;957
4193;Cub_957;1713;0;957
4194;Cub_958;1788;1;958
4195;Cub_958;1787;0;958
4196;Cub_959;1789;1;959
4197;Cub_959;1788;0;959
4198;Cub_960;1790;1;960
4199;Cub_960;1789;0;960
4200;Cub_961;1791;1;961
4201;Cub_961;1789;0;961
4202;Cub_962;1792;1;962
4203;Cub_962;1791;0;962
4204;Cub_963;1793;1;963
4205;Cub_963;1826;0;963
4206;Cub_964;1519;1;964
4207;Cub_964;1498;0;964
4208;Cub_965;1794;1;965
4209;Cub_965;1762;0;965
4210;Cub_966;1795;1;966
4211;Cub_966;1794;0;966
4212;Cub_967;1435;1;967
4213;Cub_967;1795;0;967
4214;Cub_968;1796;1;968
4215;Cub_968;1825;0;968
4216;Cub_969;1444;1;969
4217;Cub_969;1825;0;969
4218;Cub_970;1450;1;970
4219;Cub_970;1793;0;970
4220;Cub_971;1797;1;971
4221;Cub_971;1658;0;971
4222;Cub_972;1798;1;972
4223;Cub_972;1939;0;972
4224;Cub_973;1799;1;973
4225;Cub_973;1773;0;973
4226;Cub_974;1800;1;974
4227;Cub_974;1799;0;974
4228;Cub_975;1801;1;975
4229;Cub_975;1800;0;975
4230;Cub_976;1802;1;976
4231;Cub_976;1801;0;976
4232;Cub_977;1803;1;977
4233;Cub_977;1802;0;977
4234;Cub_978;1804;1;978
4235;Cub_978;1803;0;978
4236;Cub_979;1805;1;979
4237;Cub_979;1804;0;979
4238;Cub_980;1806;1;980
4239;Cub_980;1805;0;980
4240;Cub_981;1807;1;981
4241;Cub_981;1806;0;981
4242;Cub_982;1808;1;982
4243;Cub_982;1807;0;982
4244;Cub_983;1809;1;983
4245;Cub_983;1807;0;983
4246;Cub_984;1432;1;984
4247;Cub_984;1809;0;984
4248;Cub_985;1810;1;985
4249;Cub_985;1809;0;985
4250;Cub_986;1811;1;986
4251;Cub_986;1810;0;986
4252;Cub_987;1812;1;987
4253;Cub_987;1811;0;987
4254;Cub_988;1813;1;988
4255;Cub_988;1811;0;988
4256;Cub_989;1814;1;989
4257;Cub_989;1813;0;989
4258;Cub_990;1438;1;990
4259;Cub_990;1814;0;990
4260;Cub_991;1815;1;991
4261;Cub_991;1812;0;991
4262;Cub_992;1816;1;992
4263;Cub_992;1815;0;992
4264;Cub_993;1817;1;993
4265;Cub_993;1816;0;993
4266;Cub_994;1818;1;994
4267;Cub_994;1815;0;994
4268;Cub_995;1819;1;995
4269;Cub_995;1818;0;995
4270;Cub_996;1820;1;996
4271;Cub_996;1819;0;996
4272;Cub_997;1821;1;997
4273;Cub_997;1820;0;997
4274;Cub_998;1822;1;998
4275;Cub_998;1821;0;998
4276;Cub_999;1823;1;999
4277;Cub_999;1822;0;999
4278;Cub_1000;1824;1;1000
4279;Cub_1000;1823;0;1000
4280;Cub_1001;1825;1;1001
4281;Cub_1001;1824;0;1001
4282;Cub_1002;1826;1;1002
4283;Cub_1002;1796;0;1002
4284;Cub_1003;1827;1;1003
4285;Cub_1003;1804;0;1003
4286;Cub_1004;1828;1;1004
4287;Cub_1004;1827;0;1004
4288;Cub_1005;1829;1;1005
4289;Cub_1005;1828;0;1005
4290;Cub_1006;1830;1;1006
4291;Cub_1006;1829;0;1006
4292;Cub_1007;1831;1;1007
4293;Cub_1007;1771;0;1007
4294;Cub_1008;1832;1;1008
4295;Cub_1008;1831;0;1008
4296;Cub_1009;1833;1;1009
4297;Cub_1009;1832;0;1009
4298;Cub_1010;1834;1;1010
4299;Cub_1010;1832;0;1010
4300;Cub_1011;1835;1;1011
4301;Cub_1011;1834;0;1011
4302;Cub_1012;1836;1;1012
4303;Cub_1012;1835;0;1012
4304;Cub_1013;1837;1;1013
4305;Cub_1013;1836;0;1013
4306;Cub_1014;1838;1;1014
4307;Cub_1014;1832;0;1014
4308;Cub_1015;1390;1;1015
4309;Cub_1015;1837;0;1015
4310;Cub_1016;1839;1;1016
4311;Cub_1016;1390;0;1016
4312;Cub_1017;1840;1;1017
4313;Cub_1017;1390;0;1017
4314;Cub_1018;1841;1;1018
4315;Cub_1018;1390;0;1018
4316;Cub_1019;1842;1;1019
4317;Cub_1019;1841;0;1019
4318;Cub_1020;1843;1;1020
4319;Cub_1020;1842;0;1020
4320;Cub_1021;1393;1;1021
4321;Cub_1021;1843;0;1021
4322;Cub_1022;1844;1;1022
4323;Cub_1022;1833;0;1022
4324;Cub_1023;1561;1;1023
4325;Cub_1023;1768;0;1023
4326;Cub_1024;1845;1;1024
4327;Cub_1024;1769;0;1024
4328;Cub_1025;1399;1;1025
4329;Cub_1025;1765;0;1025
4330;Cub_1026;1846;1;1026
4331;Cub_1026;1399;0;1026
4332;Cub_1027;1847;1;1027
4333;Cub_1027;1846;0;1027
4334;Cub_1028;1848;1;1028
4335;Cub_1028;1847;0;1028
4336;Cub_1029;1849;1;1029
4337;Cub_1029;1848;0;1029
4338;Cub_1030;1850;1;1030
4339;Cub_1030;1849;0;1030
4340;Cub_1031;1851;1;1031
4341;Cub_1031;1850;0;1031
4342;Cub_1032;1405;1;1032
4343;Cub_1032;1851;0;1032
4344;Cub_1033;1852;1;1033
4345;Cub_1033;1405;0;1033
4346;Cub_1034;1853;1;1034
4347;Cub_1034;1852;0;1034
4348;Cub_1035;1854;1;1035
4349;Cub_1035;1853;0;1035
4350;Cub_1036;1855;1;1036
4351;Cub_1036;1854;0;1036
4352;Cub_1037;1856;1;1037
4353;Cub_1037;1855;0;1037
4354;Cub_1038;1857;1;1038
4355;Cub_1038;1855;0;1038
4356;Cub_1039;1858;1;1039
4357;Cub_1039;1857;0;1039
4358;Cub_1040;1859;1;1040
4359;Cub_1040;1857;0;1040
4360;Cub_1041;1860;1;1041
4361;Cub_1041;1859;0;1041
4362;Cub_1042;1408;1;1042
4363;Cub_1042;1860;0;1042
4364;Cub_1043;1861;1;1043
4365;Cub_1043;1848;0;1043
4366;Cub_1044;1862;1;1044
4367;Cub_1044;1861;0;1044
4368;Cub_1045;1381;1;1045
4369;Cub_1045;1680;0;1045
4370;Cub_1046;1534;1;1046
4371;Cub_1046;1698;0;1046
4372;Cub_1047;1863;1;1047
4373;Cub_1047;1534;0;1047
4374;Cub_1048;1864;1;1048
4375;Cub_1048;1863;0;1048
4376;Cub_1049;1865;1;1049
4377;Cub_1049;1864;0;1049
4378;Cub_1050;1866;1;1050
4379;Cub_1050;1865;0;1050
4380;Cub_1051;1867;1;1051
4381;Cub_1051;1866;0;1051
4382;Cub_1052;1402;1;1052
4383;Cub_1052;1862;0;1052
4384;Cub_1053;1868;1;1053
4385;Cub_1053;1848;0;1053
4386;Cub_1054;1869;1;1054
4387;Cub_1054;1868;0;1054
4388;Cub_1055;1870;1;1055
4389;Cub_1055;1869;0;1055
4390;Cub_1056;1871;1;1056
4391;Cub_1056;1870;0;1056
4392;Cub_1057;1872;1;1057
4393;Cub_1057;1871;0;1057
4394;Cub_1058;1873;1;1058
4395;Cub_1058;1872;0;1058
4396;Cub_1059;1874;1;1059
4397;Cub_1059;1873;0;1059
4398;Cub_1060;1875;1;1060
4399;Cub_1060;1874;0;1060
4400;Cub_1061;1876;1;1061
4401;Cub_1061;1874;0;1061
4402;Cub_1062;1877;1;1062
4403;Cub_1062;1876;0;1062
4404;Cub_1063;1878;1;1063
4405;Cub_1063;1877;0;1063
4406;Cub_1064;1879;1;1064
4407;Cub_1064;1878;0;1064
4408;Cub_1065;1880;1;1065
4409;Cub_1065;1879;0;1065
4410;Cub_1066;1881;1;1066
4411;Cub_1066;1880;0;1066
4412;Cub_1067;1882;1;1067
4413;Cub_1067;1881;0;1067
4414;Cub_1068;1883;1;1068
4415;Cub_1068;1882;0;1068
4416;Cub_1069;1884;1;1069
4417;Cub_1069;1883;0;1069
4418;Cub_1070;1885;1;1070
4419;Cub_1070;1884;0;1070
4420;Cub_1071;1886;1;1071
4421;Cub_1071;1844;0;1071
4422;Cub_1072;1887;1;1072
4423;Cub_1072;1886;0;1072
4424;Cub_1073;1888;1;1073
4425;Cub_1073;1887;0;1073
4426;Cub_1074;1396;1;1074
4427;Cub_1074;1838;0;1074
4428;Cub_1075;1889;1;1075
4429;Cub_1075;1456;0;1075
4430;Cub_1076;1890;1;1076
4431;Cub_1076;1889;0;1076
4432;Cub_1077;1891;1;1077
4433;Cub_1077;1890;0;1077
4434;Cub_1078;1892;1;1078
4435;Cub_1078;1721;0;1078
4436;Cub_1079;1893;1;1079
4437;Cub_1079;1938;0;1079
4438;Cub_1080;1894;1;1080
4439;Cub_1080;1893;0;1080
4440;Cub_1081;1895;1;1081
4441;Cub_1081;1894;0;1081
4442;Cub_1082;1896;1;1082
4443;Cub_1082;1899;0;1082
4444;Cub_1083;1576;1;1083
4445;Cub_1083;1896;0;1083
4446;Cub_1084;1897;1;1084
4447;Cub_1084;1895;0;1084
4448;Cub_1085;1898;1;1085
4449;Cub_1085;1897;0;1085
4450;Cub_1086;1899;1;1086
4451;Cub_1086;1897;0;1086
4452;Cub_1087;1900;1;1087
4453;Cub_1087;1891;0;1087
4454;Cub_1088;1504;1;1088
4455;Cub_1088;1900;0;1088
4456;Cub_1089;1901;1;1089
4457;Cub_1089;1617;0;1089
4458;Cub_1090;1902;1;1090
4459;Cub_1090;1901;0;1090
4460;Cub_1091;1903;1;1091
4461;Cub_1091;1902;0;1091
4462;Cub_1092;1564;1;1092
4463;Cub_1092;1792;0;1092
4464;Cub_1093;1904;1;1093
4465;Cub_1093;1789;0;1093
4466;Cub_1094;1905;1;1094
4467;Cub_1094;1904;0;1094
4468;Cub_1095;1906;1;1095
4469;Cub_1095;1904;0;1095
4470;Cub_1096;1567;1;1096
4471;Cub_1096;1904;0;1096
4472;Cub_1097;1907;1;1097
4473;Cub_1097;1905;0;1097
4474;Cub_1098;1908;1;1098
4475;Cub_1098;1907;0;1098
4476;Cub_1099;1516;1;1099
4477;Cub_1099;1903;0;1099
4478;Cub_1100;1909;1;1100
4479;Cub_1100;1609;0;1100
4480;Cub_1101;1910;1;1101
4481;Cub_1101;1909;0;1101
4482;Cub_1102;1911;1;1102
4483;Cub_1102;1459;0;1102
4484;Cub_1103;1462;1;1103
4485;Cub_1103;1911;0;1103
4486;Cub_1104;1912;1;1104
4487;Cub_1104;1607;0;1104
4488;Cub_1105;1913;1;1105
4489;Cub_1105;1912;0;1105
4490;Cub_1106;1570;1;1106
4491;Cub_1106;1908;0;1106
4492;Cub_1107;1914;1;1107
4493;Cub_1107;1846;0;1107
4494;Cub_1108;1579;1;1108
4495;Cub_1108;1914;0;1108
4496;Cub_1109;1915;1;1109
4497;Cub_1109;1507;0;1109
4498;Cub_1110;1916;1;1110
4499;Cub_1110;1915;0;1110
4500;Cub_1111;1917;1;1111
4501;Cub_1111;1916;0;1111
4502;Cub_1112;1918;1;1112
4503;Cub_1112;1917;0;1112
4504;Cub_1113;1582;1;1113
4505;Cub_1113;1918;0;1113
4506;Cub_1114;1919;1;1114
4507;Cub_1114;1725;0;1114
4508;Cub_1115;1920;1;1115
4509;Cub_1115;1919;0;1115
4510;Cub_1116;1921;1;1116
4511;Cub_1116;1920;0;1116
4512;Cub_1117;1922;1;1117
4513;Cub_1117;1921;0;1117
4514;Cub_1118;1923;1;1118
4515;Cub_1118;1922;0;1118
4516;Cub_1119;1585;1;1119
4517;Cub_1119;1923;0;1119
4518;Cub_1120;1426;1;1120
4519;Cub_1120;1649;0;1120
4520;Cub_1121;1543;1;1121
4521;Cub_1121;1735;0;1121
4522;Cub_1122;1924;1;1122
4523;Cub_1122;1543;0;1122
4524;Cub_1123;1925;1;1123
4525;Cub_1123;1924;0;1123
4526;Cub_1124;1926;1;1124
4527;Cub_1124;1925;0;1124
4528;Cub_1125;1927;1;1125
4529;Cub_1125;1926;0;1125
4530;Cub_1126;1588;1;1126
4531;Cub_1126;1927;0;1126
4532;Cub_1127;1928;1;1127
4533;Cub_1127;1690;0;1127
4534;Cub_1128;1929;1;1128
4535;Cub_1128;1928;0;1128
4536;Cub_1129;1930;1;1129
4537;Cub_1129;1929;0;1129
4538;Cub_1130;1931;1;1130
4539;Cub_1130;1930;0;1130
4540;Cub_1131;1932;1;1131
4541;Cub_1131;1931;0;1131
4542;Cub_1132;1933;1;1132
4543;Cub_1132;1932;0;1132
4544;Cub_1133;1591;1;1133
4545;Cub_1133;1933;0;1133
4546;Cub_1134;1934;1;1134
4547;Cub_1134;1880;0;1134
4548;Cub_1135;1594;1;1135
4549;Cub_1135;1934;0;1135
4550;Cub_1136;1935;1;1136
4551;Cub_1136;1564;0;1136
4552;Cub_1137;1936;1;1137
4553;Cub_1137;1935;0;1137
4554;Cub_1138;1937;1;1138
4555;Cub_1138;1936;0;1138
4556;Cub_1139;1597;1;1139
4557;Cub_1139;1937;0;1139
4558;Cub_1140;1938;1;1140
4559;Cub_1140;1892;0;1140
4560;Cub_1141;1939;1;1141
4561;Cub_1141;1658;0;1141
4562;Cub_1142;1940;1;1142
4563;Cub_1142;1795;0;1142
4564;Cub_1143;1941;1;1143
4565;Cub_1143;1674;0;1143
4566;Cub_1144;1942;1;1144
4567;Cub_1144;1941;0;1144
4568;Cub_1145;1943;1;1145
4569;Cub_1145;1942;0;1145
4570;Cub_1146;1944;1;1146
4571;Cub_1146;1943;0;1146
4572;Cub_1147;1945;1;1147
4573;Cub_1147;1944;0;1147
4574;Cub_1148;1946;1;1148
4575;Cub_1148;1945;0;1148
4576;Cub_1149;1947;1;1149
4577;Cub_1149;1946;0;1149
4578;Cub_1150;1948;1;1150
4579;Cub_1150;1947;0;1150
4580;Cub_1151;1949;1;1151
4581;Cub_1151;1948;0;1151
4582;Cub_1152;1950;1;1152
4583;Cub_1152;1949;0;1152
4584;Cub_1153;1951;1;1153
4585;Cub_1153;1950;0;1153
4586;Cub_1154;1952;1;1154
4587;Cub_1154;1951;0;1154
4588;Cub_1155;1600;1;1155
4589;Cub_1155;1952;0;1155
4590;Cub_3654;1379;1;3654
4591;Cub_3654;1381;0;3654
4592;Cub_3655;1382;1;3655
4593;Cub_3655;1384;0;3655
4594;Cub_3656;1385;1;3656
4595;Cub_3656;1387;0;3656
4596;Cub_3657;1388;1;3657
4597;Cub_3657;1390;0;3657
4598;Cub_3658;1391;1;3658
4599;Cub_3658;1393;0;3658
4600;Cub_3659;1394;1;3659
4601;Cub_3659;1396;0;3659
4602;Cub_3660;1397;1;3660
4603;Cub_3660;1399;0;3660
4604;Cub_3661;1400;1;3661
4605;Cub_3661;1402;0;3661
4606;Cub_3662;1403;1;3662
4607;Cub_3662;1405;0;3662
4608;Cub_3663;1406;1;3663
4609;Cub_3663;1408;0;3663
4610;Cub_3664;1409;1;3664
4611;Cub_3664;1411;0;3664
4612;Cub_3665;1412;1;3665
4613;Cub_3665;1414;0;3665
4614;Cub_3666;1415;1;3666
4615;Cub_3666;1417;0;3666
4616;Cub_3667;1418;1;3667
4617;Cub_3667;1420;0;3667
4618;Cub_3668;1421;1;3668
4619;Cub_3668;1423;0;3668
4620;Cub_3669;1424;1;3669
4621;Cub_3669;1426;0;3669
4622;Cub_3670;1427;1;3670
4623;Cub_3670;1429;0;3670
4624;Cub_3671;1430;1;3671
4625;Cub_3671;1432;0;3671
4626;Cub_3672;1433;1;3672
4627;Cub_3672;1435;0;3672
4628;Cub_3673;1436;1;3673
4629;Cub_3673;1438;0;3673
4630;Cub_3674;1439;1;3674
4631;Cub_3674;1441;0;3674
4632;Cub_3675;1442;1;3675
4633;Cub_3675;1444;0;3675
4634;Cub_3676;1445;1;3676
4635;Cub_3676;1447;0;3676
4636;Cub_3677;1448;1;3677
4637;Cub_3677;1450;0;3677
4638;Cub_3678;1451;1;3678
4639;Cub_3678;1453;0;3678
4640;Cub_3679;1454;1;3679
4641;Cub_3679;1456;0;3679
4642;Cub_3680;1457;1;3680
4643;Cub_3680;1459;0;3680
4644;Cub_3681;1460;1;3681
4645;Cub_3681;1462;0;3681
4646;Cub_3682;1463;1;3682
4647;Cub_3682;1465;0;3682
4648;Cub_3683;1466;1;3683
4649;Cub_3683;1468;0;3683
4650;Cub_3684;1469;1;3684
4651;Cub_3684;1471;0;3684
4652;Cub_3685;1472;1;3685
4653;Cub_3685;1474;0;3685
4654;Cub_3686;1475;1;3686
4655;Cub_3686;1477;0;3686
4656;Cub_3687;1478;1;3687
4657;Cub_3687;1480;0;3687
4658;Cub_3688;1481;1;3688
4659;Cub_3688;1483;0;3688
4660;Cub_3689;1484;1;3689
4661;Cub_3689;1486;0;3689
4662;Cub_3690;1487;1;3690
4663;Cub_3690;1489;0;3690
4664;Cub_3691;1490;1;3691
4665;Cub_3691;1492;0;3691
4666;Cub_3692;1493;1;3692
4667;Cub_3692;1495;0;3692
4668;Cub_3693;1496;1;3693
4669;Cub_3693;1498;0;3693
4670;Cub_3694;1499;1;3694
4671;Cub_3694;1501;0;3694
4672;Cub_3695;1502;1;3695
4673;Cub_3695;1504;0;3695
4674;Cub_3696;1505;1;3696
4675;Cub_3696;1507;0;3696
4676;Cub_3697;1508;1;3697
4677;Cub_3697;1510;0;3697
4678;Cub_3698;1511;1;3698
4679;Cub_3698;1513;0;3698
4680;Cub_3699;1514;1;3699
4681;Cub_3699;1516;0;3699
4682;Cub_3700;1517;1;3700
4683;Cub_3700;1519;0;3700
4684;Cub_3701;1520;1;3701
4685;Cub_3701;1522;0;3701
4686;Cub_3702;1523;1;3702
4687;Cub_3702;1525;0;3702
4688;Cub_3703;1526;1;3703
4689;Cub_3703;1528;0;3703
4690;Cub_3704;1529;1;3704
4691;Cub_3704;1531;0;3704
4692;Cub_3705;1532;1;3705
4693;Cub_3705;1534;0;3705
4694;Cub_3706;1535;1;3706
4695;Cub_3706;1537;0;3706
4696;Cub_3707;1538;1;3707
4697;Cub_3707;1540;0;3707
4698;Cub_3708;1541;1;3708
4699;Cub_3708;1543;0;3708
4700;Cub_3709;1544;1;3709
4701;Cub_3709;1546;0;3709
4702;Cub_3710;1547;1;3710
4703;Cub_3710;1549;0;3710
4704;Cub_3711;1550;1;3711
4705;Cub_3711;1552;0;3711
4706;Cub_3712;1553;1;3712
4707;Cub_3712;1555;0;3712
4708;Cub_3713;1556;1;3713
4709;Cub_3713;1558;0;3713
4710;Cub_3714;1559;1;3714
4711;Cub_3714;1561;0;3714
4712;Cub_3715;1562;1;3715
4713;Cub_3715;1564;0;3715
4714;Cub_3716;1565;1;3716
4715;Cub_3716;1567;0;3716
4716;Cub_3717;1568;1;3717
4717;Cub_3717;1570;0;3717
4718;Cub_3718;1571;1;3718
4719;Cub_3718;1573;0;3718
4720;Cub_3719;1574;1;3719
4721;Cub_3719;1576;0;3719
4722;Cub_3720;1577;1;3720
4723;Cub_3720;1579;0;3720
4724;Cub_3721;1580;1;3721
4725;Cub_3721;1582;0;3721
4726;Cub_3722;1583;1;3722
4727;Cub_3722;1585;0;3722
4728;Cub_3723;1586;1;3723
4729;Cub_3723;1588;0;3723
4730;Cub_3724;1589;1;3724
4731;Cub_3724;1591;0;3724
4732;Cub_3725;1592;1;3725
4733;Cub_3725;1594;0;3725
4734;Cub_3726;1595;1;3726
4735;Cub_3726;1597;0;3726
4736;Cub_3727;1598;1;3727
4737;Cub_3727;1600;0;3727
4738;Cub_1305;1380;1;1305
4739;Cub_1305;1379;0;1305
4740;Cub_1306;1383;1;1306
4741;Cub_1306;1382;0;1306
4742;Cub_1307;1386;1;1307
4743;Cub_1307;1385;0;1307
4744;Cub_1308;1389;1;1308
4745;Cub_1308;1388;0;1308
4746;Cub_1309;1392;1;1309
4747;Cub_1309;1391;0;1309
4748;Cub_1310;1395;1;1310
4749;Cub_1310;1394;0;1310
4750;Cub_1311;1398;1;1311
4751;Cub_1311;1397;0;1311
4752;Cub_1312;1401;1;1312
4753;Cub_1312;1400;0;1312
4754;Cub_1313;1404;1;1313
4755;Cub_1313;1403;0;1313
4756;Cub_1314;1407;1;1314
4757;Cub_1314;1406;0;1314
4758;Cub_1315;1410;1;1315
4759;Cub_1315;1409;0;1315
4760;Cub_1316;1413;1;1316
4761;Cub_1316;1412;0;1316
4762;Cub_1317;1416;1;1317
4763;Cub_1317;1415;0;1317
4764;Cub_1318;1419;1;1318
4765;Cub_1318;1418;0;1318
4766;Cub_1319;1422;1;1319
4767;Cub_1319;1421;0;1319
4768;Cub_1320;1425;1;1320
4769;Cub_1320;1424;0;1320
4770;Cub_1321;1428;1;1321
4771;Cub_1321;1427;0;1321
4772;Cub_1322;1431;1;1322
4773;Cub_1322;1430;0;1322
4774;Cub_1323;1434;1;1323
4775;Cub_1323;1433;0;1323
4776;Cub_1324;1437;1;1324
4777;Cub_1324;1436;0;1324
4778;Cub_1325;1440;1;1325
4779;Cub_1325;1439;0;1325
4780;Cub_1326;1443;1;1326
4781;Cub_1326;1442;0;1326
4782;Cub_1327;1446;1;1327
4783;Cub_1327;1445;0;1327
4784;Cub_1328;1449;1;1328
4785;Cub_1328;1448;0;1328
4786;Cub_1329;1452;1;1329
4787;Cub_1329;1451;0;1329
4788;Cub_1330;1455;1;1330
4789;Cub_1330;1454;0;1330
4790;Cub_1331;1458;1;1331
4791;Cub_1331;1457;0;1331
4792;Cub_1332;1461;1;1332
4793;Cub_1332;1460;0;1332
4794;Cub_1333;1464;1;1333
4795;Cub_1333;1463;0;1333
4796;Cub_1334;1467;1;1334
4797;Cub_1334;1466;0;1334
4798;Cub_1335;1470;1;1335
4799;Cub_1335;1469;0;1335
4800;Cub_1336;1473;1;1336
4801;Cub_1336;1472;0;1336
4802;Cub_1337;1476;1;1337
4803;Cub_1337;1475;0;1337
4804;Cub_1338;1479;1;1338
4805;Cub_1338;1478;0;1338
4806;Cub_1339;1482;1;1339
4807;Cub_1339;1481;0;1339
4808;Cub_1340;1485;1;1340
4809;Cub_1340;1484;0;1340
4810;Cub_1341;1488;1;1341
4811;Cub_1341;1487;0;1341
4812;Cub_1342;1491;1;1342
4813;Cub_1342;1490;0;1342
4814;Cub_1343;1494;1;1343
4815;Cub_1343;1493;0;1343
4816;Cub_1344;1497;1;1344
4817;Cub_1344;1496;0;1344
4818;Cub_1345;1500;1;1345
4819;Cub_1345;1499;0;1345
4820;Cub_1346;1503;1;1346
4821;Cub_1346;1502;0;1346
4822;Cub_1347;1506;1;1347
4823;Cub_1347;1505;0;1347
4824;Cub_1348;1509;1;1348
4825;Cub_1348;1508;0;1348
4826;Cub_1349;1512;1;1349
4827;Cub_1349;1511;0;1349
4828;Cub_1350;1515;1;1350
4829;Cub_1350;1514;0;1350
4830;Cub_1351;1518;1;1351
4831;Cub_1351;1517;0;1351
4832;Cub_1352;1521;1;1352
4833;Cub_1352;1520;0;1352
4834;Cub_1353;1524;1;1353
4835;Cub_1353;1523;0;1353
4836;Cub_1354;1527;1;1354
4837;Cub_1354;1526;0;1354
4838;Cub_1355;1530;1;1355
4839;Cub_1355;1529;0;1355
4840;Cub_1356;1533;1;1356
4841;Cub_1356;1532;0;1356
4842;Cub_1357;1536;1;1357
4843;Cub_1357;1535;0;1357
4844;Cub_1358;1539;1;1358
4845;Cub_1358;1538;0;1358
4846;Cub_1359;1542;1;1359
4847;Cub_1359;1541;0;1359
4848;Cub_1360;1545;1;1360
4849;Cub_1360;1544;0;1360
4850;Cub_1361;1548;1;1361
4851;Cub_1361;1547;0;1361
4852;Cub_1362;1551;1;1362
4853;Cub_1362;1550;0;1362
4854;Cub_1363;1554;1;1363
4855;Cub_1363;1553;0;1363
4856;Cub_1364;1557;1;1364
4857;Cub_1364;1556;0;1364
4858;Cub_1365;1560;1;1365
4859;Cub_1365;1559;0;1365
4860;Cub_1366;1563;1;1366
4861;Cub_1366;1562;0;1366
4862;Cub_1367;1566;1;1367
4863;Cub_1367;1565;0;1367
4864;Cub_1368;1569;1;1368
4865;Cub_1368;1568;0;1368
4866;Cub_1369;1572;1;1369
4867;Cub_1369;1571;0;1369
4868;Cub_1370;1575;1;1370
4869;Cub_1370;1574;0;1370
4870;Cub_1371;1578;1;1371
4871;Cub_1371;1577;0;1371
4872;Cub_1372;1581;1;1372
4873;Cub_1372;1580;0;1372
4874;Cub_1373;1584;1;1373
4875;Cub_1373;1583;0;1373
4876;Cub_1374;1587;1;1374
4877;Cub_1374;1586;0;1374
4878;Cub_1375;1590;1;1375
4879;Cub_1375;1589;0;1375
4880;Cub_1376;1593;1;1376
4881;Cub_1376;1592;0;1376
4882;Cub_1377;1596;1;1377
4883;Cub_1377;1595;0;1377
4884;Cub_1378;1599;1;1378
4885;Cub_1378;1598;0;1378
4886;Cub_1231;1380;0;1231
4887;Cub_1232;1383;0;1232
4888;Cub_1233;1386;0;1233
4889;Cub_1234;1389;0;1234
4890;Cub_1235;1392;0;1235
4891;Cub_1236;1395;0;1236
4892;Cub_1237;1398;0;1237
4893;Cub_1238;1401;0;1238
4894;Cub_1239;1404;0;1239
4895;Cub_1240;1407;0;1240
4896;Cub_1241;1410;0;1241
4897;Cub_1242;1413;0;1242
4898;Cub_1243;1416;0;1243
4899;Cub_1244;1419;0;1244
4900;Cub_1245;1422;0;1245
4901;Cub_1246;1425;0;1246
4902;Cub_1247;1428;0;1247
4903;Cub_1248;1431;0;1248
4904;Cub_1249;1434;0;1249
4905;Cub_1250;1437;0;1250
4906;Cub_1251;1440;0;1251
4907;Cub_1252;1443;0;1252
4908;Cub_1253;1446;0;1253
4909;Cub_1254;1449;0;1254
4910;Cub_1255;1452;0;1255
4911;Cub_1256;1455;0;1256
4912;Cub_1257;1458;0;1257
4913;Cub_1258;1461;0;1258
4914;Cub_1259;1464;0;1259
4915;Cub_1260;1467;0;1260
4916;Cub_1261;1470;0;1261
4917;Cub_1262;1473;0;1262
4918;Cub_1263;1476;0;1263
4919;Cub_1264;1479;0;1264
4920;Cub_1265;1482;0;1265
4921;Cub_1266;1485;0;1266
4922;Cub_1267;1488;0;1267
4923;Cub_1268;1491;0;1268
4924;Cub_1269;1494;0;1269
4925;Cub_1270;1497;0;1270
4926;Cub_1271;1500;0;1271
4927;Cub_1272;1503;0;1272
4928;Cub_1273;1506;0;1273
4929;Cub_1274;1509;0;1274
4930;Cub_1275;1512;0;1275
4931;Cub_1276;1515;0;1276
4932;Cub_1277;1518;0;1277
4933;Cub_1278;1521;0;1278
4934;Cub_1279;1524;0;1279
4935;Cub_1280;1527;0;1280
4936;Cub_1281;1530;0;1281
4937;Cub_1282;1533;0;1282
4938;Cub_1283;1536;0;1283
4939;Cub_1284;1539;0;1284
4940;Cub_1285;1542;0;1285
4941;Cub_1286;1545;0;1286
4942;Cub_1287;1548;0;1287
4943;Cub_1288;1551;0;1288
4944;Cub_1289;1554;0;1289
4945;Cub_1290;1557;0;1290
4946;Cub_1291;1560;0;1291
4947;Cub_1292;1563;0;1292
4948;Cub_1293;1566;0;1293
4949;Cub_1294;1569;0;1294
4950;Cub_1295;1572;0;1295
4951;Cub_1296;1575;0;1296
4952;Cub_1297;1578;0;1297
4953;Cub_1298;1581;0;1298
4954;Cub_1299;1584;0;1299
4955;Cub_1300;1587;0;1300
4956;Cub_1301;1590;0;1301
4957;Cub_1302;1593;0;1302
4958;Cub_1303;1596;0;1303
4959;Cub_1304;1599;0;1304
4960;CubicXnet;1601;0;1000000000

$$StaSwitch;ID(a:40);loc_name(a:40);fold_id(p);on_off(i);iUse(i)
4961;Switch;3765;1;1
4962;Switch;3885;1;1
4963;Switch;3893;1;1
4964;Switch;4003;1;1
4965;Switch;4151;1;1
4966;Switch;4159;1;1
4967;Switch;4223;1;1
4968;Switch;4301;1;1
4969;Switch;4339;1;1
4970;Switch;4387;1;1
4971;Switch;4437;1;1
4972;Switch;4519;1;1

$$ElmXnet;ID(a:40);loc_name(a:40);fold_id(p);chr_name(a:20);bustp(a:2);cgnd(i);iintgnd(i);ikssmin(r);r0tx0(r);r0tx0min(r);rntxn(r);rntxnmin(r);snss(r);snssmin(r)
1000000000;External Grid;1156;;SL;0;0;10.4973;0.1;0.1;0;0;2000;2000

